# Input File Documentation

There are two key input files that need to be defined to use the GeoJSON to Modelica Translator: a GeoJSON file and
a System Parameters file.

As an aside, 5GDHC systems also require a `loop_order` JSON file, which is automatically generated by the [ThermalNetwork](https://natlabrockies.github.io/ThermalNetwork/) package and used without any human input.

## First-Generation Steam Scope

First-generation systems are represented as `district_system.first_generation` in the system parameters and are created from the CLI using `district_type=steam` in `uo_des build-sys-param`.

Current scope for first-generation steam is district heating only (with optional steam losses, see below). GMT does not currently generate district cooling equipment or a district cooling loop for this mode.

### Generated architecture

GMT generates a decomposed steam district that explicitly instantiates and connects the native Modelica Buildings Library (MBL) steam components:

- a single-boiler steam plant (`Plants.SteamBoiler`, wrapping `Buildings.DHC.Plants.Steam.SingleBoiler`),
- a steam distribution network with steam supply and condensate return (`Buildings.DHC.Networks.Steam.DistributionCondensatePipe`), and
- one building per geojson building (`Loads.<building>.building`, wrapping `Buildings.DHC.Loads.Steam.BuildingTimeSeriesAtETS`), each with an integrated energy transfer station (pressure reducing valve + heat exchanger).

Each building reads its own heating load from the building's time-series (`.mos`) file (the space-heating column), so the number of buildings and the per-building loads come from the geojson/sys-param inputs rather than a single hard-coded profile.

### Configurable parameters

All steam parameters live under `district_system.first_generation.central_steam_plant_parameters`. Every key has a default (shown in the schema), so existing sys-param files continue to work:

- `boiler_efficiency` — boiler efficiency. Either a single number (constant fraction, e.g. `0.7`) or an array of numbers (coefficients for the boiler efficiency curve, e.g. `[0.9, 0.005, -0.0001]`).
- `steam_pressure_setpoint` — saturation (high) pressure setpoint, `Pa`.
- `reduced_pressure_setpoint` — reduced pressure downstream of the building pressure reducing valve, `Pa`.
- `condensate_pressure_drop_nominal` — nominal condensate/distribution pressure drop, `Pa`.
- `boiler_control_gain` / `boiler_control_time_constant` — boiler pressure PI controller tuning (`kBoi`, `TiBoi` in seconds).
- `pump_control_gain` / `pump_control_time_constant` — feedwater pump PI controller tuning (`kPum`, `TiPum` in seconds).
- `boiler_drum_volume` — boiler drum (water) volume, `m^3` (`VBoi`). Smaller values reduce the cold-start warm-up transient.
- `boiler_capacity_scale` — boiler heat-capacity scaling factor (`boiSca`). Larger values oversize the firing rate and shorten warm-up.
- `distribution_flow_safety_factor` — oversizing multiplier applied to the sum of building nominal flows when sizing the district nominal mass flow rate.
- `minimum_load_fraction` — minimum (standby) building heating load as a fraction of the building peak load. Because the MBL steam pressure reducing valve and condensate pump are not numerically well posed at exactly zero steam flow, GMT maintains this minimum standby load so the district simulates through overnight/low-demand hours. Set it lower for a smaller standby load; a value of `0` is not recommended.
- `number_of_boilers` — informational only. The current plant model is single-boiler, so this value does not change the generated model.

### Steam losses, condensate return and make-up water

The MBL steam distribution network (`DistributionCondensatePipe`) is lossless, and the MBL steam plant is a closed loop with no make-up water. GMT can add `Networks.SteamLossAndMakeup` (instance `losMak`) between the plant and the network to represent:

- `steam_leak_fraction`: steam leaks, failed-open steam traps and vents, as a fraction of the district nominal steam mass flow rate (`mDis_flow_nominal`, `kg/s`). The leak is a **constant** flow whenever the system is pressurized, not a fraction of the instantaneous flow.
- `distribution_heat_loss_fraction`: heat loss of the steam supply mains, as a fraction of the district nominal heat flow rate (`QDis_flow_nominal`, `W`). It is also **constant**. It is modeled as drip condensate (`QLos_flow / (hSte - hDri)`, `kg/s`) that is removed from the steam supply and added to the condensate return at `drip_condensate_temperature` (`degC`, default `100`), so the net energy removed is the heat loss.
- `condensate_return_fraction`: fraction of the condensate arriving at the plant (building plus drip condensate) that is returned. `1` (default) is full return and `0` is no condensate return. The rest is discharged.
- `makeup_water_temperature`: city water temperature in `degC` (default `12`). Make-up water replaces the leaked steam and the discharged condensate, so the water mass in the system is conserved and the boiler pays the penalty of heating the make-up water.
- `loss_start_time` / `loss_ramp_duration`: the losses ramp in from zero after the plant warm-up (defaults `3600` s each).

The component is only generated when there is a leak, a heat loss, or condensate that is not returned. Otherwise the plant connects directly to the network, as before. `losMak` reports `QLos_flow` (`W`), `mLea_flow`, `mDri_flow`, `mDum_flow` and `mMak_flow` (`kg/s`), and the cumulative `ELos` (`J`), `mLea` (`kg`), `VMak` and `VDum` (`m^3`).

Because the leak and heat loss are constant fractions of the **nominal** values, the resulting annual shares depend on the load factor of the district. To target annual shares from the literature (for example, a 10% annual leak share), calibrate the fractions from a lossless run. URBANopt DES provides `urbanopt_des.steam_results.steam_loss_parameters` for this.

Assumptions: flash steam at the drip traps is neglected, the building condensate return pumps still run when condensate is discharged (the discharge is at the plant inlet), and boiler blowdown is not included.

## 5GDHC without a ground heat exchanger

GMT can generate a 5GDHC model when the system parameters do not include `district_system.fifth_generation.ghe_parameters`. In this topology, the generated district does not include a borefield or other ground heat exchanger plant. Instead, GMT creates an explicit no-plant boundary in the coupling graph and renders fixed-temperature heating and cooling components for the ambient loop. These components are the thermal infinite source/sink for the 5G distribution loop.

The source/sink temperature is set by `district_system.fifth_generation.no_central_plant.distribution_temperature` in degrees Celsius (`degC`) in the system parameters JSON. GMT converts this value to Kelvin (`K`) in the generated Modelica model. This value must be provided for no-GHE 5GDHC systems. It is the ideal no-central-plant distribution loop temperature, not a hidden ground heat exchanger design. The soil properties, including `district_system.fifth_generation.soil.undisturbed_temp`, remain soil/pipe heat-loss inputs and are not used as the no-plant loop temperature.

Because the no-plant source/sink is thermally ideal, GMT also adds a hydraulic pressure reference on the no-plant supply side. The generated `supNoPlant_*` `Boundary_pT` is connected to the distribution pump discharge (`pumDis.port_b`) at atmospheric pressure (`101325 Pa`) and the no-plant source/sink temperature (`K`). This boundary is only a pressure datum, analogous to an expansion or pressure-maintenance reference point. It does not add pump head (`Pa`), size the loop, or represent a physical plant. The pump, distribution network, ETS pressure drops (`Pa`), and load-derived nominal flow rates (`kg/s`) still determine hydraulic sizing and operation.

GMT reports the thermal output of the ideal no-plant source/sink with `pIdePlaHea_*` and `pIdePlaCoo_*` variables in the generated district model. Both are powers in watts (`W`) and are reported as positive values. When flow through the ideal no-plant heater/cooler is in the components' design direction, GMT uses the Buildings component heat-flow outputs. In the no-plant pressure-reference topology, flow through those ideal components can be reversed; Buildings reports `Q_flow = 0 W` in that case. GMT therefore also computes `qIdePlaRev_*` (`W`) from the reverse-flow mass flow (`kg/s`) and enthalpy difference (`J/kg`) across the ideal no-plant path. Positive `qIdePlaRev_*` is reported as cooling in `pIdePlaCoo_*`; negative `qIdePlaRev_*` is reported as heating in `pIdePlaHea_*`. These variables are thermal source/sink power, not distribution pump power.

GMT also reports `pIdePumDis_*`, an idealized distribution pump electrical power in watts (`W`) for no-plant 5G accounting. This value is computed from the actual commanded distribution-pump mass flow (`kg/s`), the fifth-generation central pump design head (`Pa`), the loop-fluid density at the no-plant reference temperature (`kg/m3`), and an ideal pump efficiency parameter `etaIdePumDis_*` (dimensionless, `0 < eta <= 1`) that defaults to `0.7`. This reported value is separate from `pumDis.P` (`W`). In the ideal no-plant hydraulic topology, the pressure references can cause the Buildings mover to see a negative machine pressure rise (`Pa`) and report zero electrical power (`W`) even while flow is circulating. `pIdePumDis_*` is therefore an accounting variable for the intended pump work, not an additional hydraulic boundary condition.

GMT does not currently calculate `district_system.fifth_generation.central_pump_parameters.pump_design_head` from the loop geometry. The `pump_design_head` value in the system parameters JSON is used directly as the distribution pump nominal head (`pumDis.dp_nominal`) and as the pressure rise (`Pa`) in `pIdePumDis_*`. The `pump_design_head_autosized` flag is therefore not a substitute for providing or reviewing this value. Use Pascals (`Pa`) and estimate the design head from the design path pressure losses, for example:

```text
pump_design_head [Pa] ~= pressure_drop_per_meter [Pa/m] * design_flow_path_length [m]
      + connection/ETS/source-side allowances [Pa]
      + design safety margin [Pa]
```

The design flow path length should represent the active distribution path at design flow, including the main one-pipe distribution segments and end segment used by the generated network (`lDis` and `lEnd`, in meters). The `pressure_drop_per_meter` input is under `district_system.fifth_generation.horizontal_piping_parameters` and is in `Pa/m`. If detailed connection or equipment pressure drops are known, include them as additional `Pa` terms. If they are not known, use a conservative engineering allowance and document the assumption. For no-plant 5G examples generated from the default template, `pump_design_head` is often initialized to `200000 Pa`, but project-specific geometry and flow can justify a different value.

For time-series loads with an internal ETS, GMT initializes the ETS service-water mixing volumes at the no-plant source/sink temperature (`K`). This keeps the ETS service side consistent with the ambient-loop thermal reference at the start of the simulation without adding artificial load (`W`), fixed flow (`kg/s`), or an implied ground heat exchanger.

For no-GHE 5GDHC systems, GMT uses a sensible-only dry cooling coil for time-series building loads by default. Other time-series systems keep the previous wet-coil cooling model by default. To opt into the dry cooling coil explicitly, set the Boolean flag `load_model_parameters.time_series.use_dry_cooling_coil` to `true` for a building in the system parameters JSON. To opt into the wet cooling coil for a no-GHE 5GDHC building, set the Boolean flag `load_model_parameters.time_series.use_wet_cooling_coil` to `true` and leave `use_dry_cooling_coil` false.

When using a hand-authored loop-order file for no-GHE 5GDHC tests or examples, GMT can read a sidecar file named after the system parameters file, such as `time_series_5g_no_plant_sys_params.json` with `time_series_5g_no_plant_loop_order.json`. This avoids conflicts with the legacy `_loop_order.json` file in the same data directory.

## GeoJSON Documentation

Presently only the building_properties.json of URBANopt's GeoJSON schemas is leveraged in the GMT.

### Building Properties

The building properties for the geojson file can be found in the `Schema` section of this documentation

## System Parameters Schema

The system parameter properties can be found in the `Schema` section of this documentation
