# JSON Schema

## Definitions

- <a id="definitions/system_design_parameter_def"></a>**`system_design_parameter_def`** *(object)*: Definition of System Design Parameters. (Version 0.1). Fields prefaced with [unused] in the description are placeholders (or informational) and are not actually connected in the GMT. Cannot contain additional properties.
  - <a id="definitions/system_design_parameter_def/properties/buildings"></a>**`buildings`** *(array)*: Parameters for individual buildings.
    - <a id="definitions/system_design_parameter_def/properties/buildings/items"></a>**Items**: Refer to *[#/definitions/building_def](#definitions/building_def)*.
  - <a id="definitions/system_design_parameter_def/properties/connectors"></a>**`connectors`**: Refer to *[#/definitions/connector_def](#definitions/connector_def)*.
  - <a id="definitions/system_design_parameter_def/properties/district_system"></a>**`district_system`** *(object)*: Parameters associated with district systems.
    - **One of**
      - <a id="definitions/system_design_parameter_def/properties/district_system/oneOf/0"></a>: Refer to *[#/definitions/fourth_generation_def](#definitions/fourth_generation_def)*.
      - <a id="definitions/system_design_parameter_def/properties/district_system/oneOf/1"></a>: Refer to *[#/definitions/fifth_generation_def](#definitions/fifth_generation_def)*.
  - <a id="definitions/system_design_parameter_def/properties/weather"></a>**`weather`** *(string)*: Path, relative or absolute, to a weather file for the district in Modelica format (MOS).
  - <a id="definitions/system_design_parameter_def/properties/topology"></a>**`topology`** *(object)*: [unused] Parameters associated with district topologies. Cannot contain additional properties.
    - <a id="definitions/system_design_parameter_def/properties/topology/properties/topology_parameters"></a>**`topology_parameters`**: Description of topology style. Refer to *[#/definitions/topology_def](#definitions/topology_def)*.
    - <a id="definitions/system_design_parameter_def/properties/topology/properties/topology_optimization"></a>**`topology_optimization`** *(boolean)*: Perform topology optimization?
    - <a id="definitions/system_design_parameter_def/properties/topology/properties/cost_function"></a>**`cost_function`**: Cost function to use in topology optimization. Refer to *[#/definitions/cost_function_definition](#definitions/cost_function_definition)*.
    - <a id="definitions/system_design_parameter_def/properties/topology/properties/optimization_approach"></a>**`optimization_approach`**: Approach to use for topology optimization. Refer to *[#/definitions/optimization_definition](#definitions/optimization_definition)*.
    - <a id="definitions/system_design_parameter_def/properties/topology/properties/time_period"></a>**`time_period`** *(integer)*: Time horizon for topology optimization.This parameter is used only if LCC is used as the cost function.
    - <a id="definitions/system_design_parameter_def/properties/topology/properties/discount_rate"></a>**`discount_rate`** *(integer)*: Discount rate for topology optimization. This parameter is used only if LCC is used as the cost function.
    - <a id="definitions/system_design_parameter_def/properties/topology/properties/convergence_criteria"></a>**`convergence_criteria`** *(integer)*: Convergence criteria used to indicate to the optimization algorithm when to stop. This could represent a number of iterations.
  - <a id="definitions/system_design_parameter_def/properties/electrical_grid"></a>**`electrical_grid`**: Refer to *[#/definitions/electrical_grid_parameters](#definitions/electrical_grid_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/photovoltaic_panels"></a>**`photovoltaic_panels`** *(array)*: Photovoltaic systems (rooftop or ground mount) associated with the district - from scenario optimization.
    - <a id="definitions/system_design_parameter_def/properties/photovoltaic_panels/items"></a>**Items**: Refer to *[#/definitions/pv_parameters](#definitions/pv_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/wind_turbines"></a>**`wind_turbines`** *(array)*: Wind turbines associated with the district - from scenario optimization.
    - <a id="definitions/system_design_parameter_def/properties/wind_turbines/items"></a>**Items**: Refer to *[#/definitions/wind_turbine_parameters](#definitions/wind_turbine_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/combined_heat_and_power_systems"></a>**`combined_heat_and_power_systems`** *(array)*: Combined heat and power (CHP) systems associated with the district - from scenario optimization.
    - <a id="definitions/system_design_parameter_def/properties/combined_heat_and_power_systems/items"></a>**Items**: Refer to *[#/definitions/combined_heat_and_power_parameters](#definitions/combined_heat_and_power_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/capacitor_banks"></a>**`capacitor_banks`** *(array)*: Capacitor banks associated with the district.
    - <a id="definitions/system_design_parameter_def/properties/capacitor_banks/items"></a>**Items**: Refer to *[#/definitions/capacitor_bank_parameters](#definitions/capacitor_bank_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/substations"></a>**`substations`** *(array)*: Substations associated with the district.
    - <a id="definitions/system_design_parameter_def/properties/substations/items"></a>**Items**: Refer to *[#/definitions/substation_parameters](#definitions/substation_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/transformers"></a>**`transformers`** *(array)*: Transformers associated with the district.
    - <a id="definitions/system_design_parameter_def/properties/transformers/items"></a>**Items**: Refer to *[#/definitions/transformer_parameters](#definitions/transformer_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/power_converters"></a>**`power_converters`** *(array)*: Power converters associated with the district.
    - <a id="definitions/system_design_parameter_def/properties/power_converters/items"></a>**Items**: Refer to *[#/definitions/power_converter_parameters](#definitions/power_converter_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/distribution_lines"></a>**`distribution_lines`** *(array)*: Distribution lines associated with the district.
    - <a id="definitions/system_design_parameter_def/properties/distribution_lines/items"></a>**Items**: Refer to *[#/definitions/distribution_line_parameters](#definitions/distribution_line_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/ac_inductive_loads"></a>**`ac_inductive_loads`** *(array)*: AC inductive loads associated with the district.
    - <a id="definitions/system_design_parameter_def/properties/ac_inductive_loads/items"></a>**Items**: Refer to *[#/definitions/ac_inductive_load_parameters](#definitions/ac_inductive_load_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/dc_loads"></a>**`dc_loads`** *(array)*: DC loads associated with the district.
    - <a id="definitions/system_design_parameter_def/properties/dc_loads/items"></a>**Items**: Refer to *[#/definitions/dc_load_parameters](#definitions/dc_load_parameters)*.
  - <a id="definitions/system_design_parameter_def/properties/battery_banks"></a>**`battery_banks`** *(array)*: Battery banks associated with the district.
    - <a id="definitions/system_design_parameter_def/properties/battery_banks/items"></a>**Items**: Refer to *[#/definitions/battery_bank_parameters](#definitions/battery_bank_parameters)*.
- <a id="definitions/topology_def"></a>**`topology_def`** *(object)*: [unused] Parameters associated with district topologies. Cannot contain additional properties.
  - <a id="definitions/topology_def/properties/configuration"></a>**`configuration`** *(string)*: Must be one of: "Radial", "Ring", "Mesh", or "Out and Back".
- <a id="definitions/cost_function_definition"></a>**`cost_function_definition`** *(object)*: [unused] Possible cost functions for the topology optimization problem. Cannot contain additional properties.
  - <a id="definitions/cost_function_definition/properties/cost_function"></a>**`cost_function`** *(string)*: Must be one of: "Energy", "Life Cycle Cost", or "Carbon Emissions".
- <a id="definitions/optimization_definition"></a>**`optimization_definition`** *(object)*: [unused] Optimization approach for the topology optimization problem. Cannot contain additional properties.
  - <a id="definitions/optimization_definition/properties/optimization_approach"></a>**`optimization_approach`** *(string)*: Must be one of: "Black box" or "Gradient-based".
- <a id="definitions/building_def"></a>**`building_def`** *(object)*: Specific parameters for each building.
  - **One of**
  - <a id="definitions/building_def/properties/geojson_id"></a>**`geojson_id`** *(string, required)*: The GeoJSON ID as defined in the GeoJSON file.
  - <a id="definitions/building_def/properties/load_model"></a>**`load_model`** *(string, required)*: Type of load model to use for the building. Must be one of: "rc", "time_series", "time_series_massflow_temperature", or "spawn".
  - <a id="definitions/building_def/properties/load_model_parameters"></a>**`load_model_parameters`** *(object, required)*: Cannot contain additional properties.
    - **Any of**
    - <a id="definitions/building_def/properties/load_model_parameters/properties/spawn"></a>**`spawn`**: Refer to *[#/definitions/spawn_model_parameters](#definitions/spawn_model_parameters)*.
    - <a id="definitions/building_def/properties/load_model_parameters/properties/rc"></a>**`rc`**: Refer to *[#/definitions/rc_model_parameters](#definitions/rc_model_parameters)*.
    - <a id="definitions/building_def/properties/load_model_parameters/properties/time_series"></a>**`time_series`**: Refer to *[#/definitions/time_series_model_parameters](#definitions/time_series_model_parameters)*.
  - <a id="definitions/building_def/properties/ets_model"></a>**`ets_model`** *(string, required)*: Energy transfer station model. One side is connected to the district water loops and the other side is connected to the building water loops. Must be one of: "Indirect Heating and Cooling" or "Fifth Gen Heat Pump".
  - <a id="definitions/building_def/properties/ets_model_parameters"></a>**`ets_model_parameters`** *(object)*: Cannot contain additional properties.
    - **One of**
      - <a id="definitions/building_def/properties/ets_model_parameters/oneOf/0"></a>: Refer to *[#/definitions/ets_indirect_parameters](#definitions/ets_indirect_parameters)*.
      - <a id="definitions/building_def/properties/ets_model_parameters/oneOf/1"></a>: Refer to *[#/definitions/fifth_gen_ets_parameters](#definitions/fifth_gen_ets_parameters)*.
  - <a id="definitions/building_def/properties/photovoltaic_panels"></a>**`photovoltaic_panels`** *(array)*: Photovoltaic systems (rooftop or ground mount) associated with the building - from feature optimization.
    - <a id="definitions/building_def/properties/photovoltaic_panels/items"></a>**Items**: Refer to *[#/definitions/pv_parameters](#definitions/pv_parameters)*.
  - <a id="definitions/building_def/properties/diesel_generators"></a>**`diesel_generators`** *(array)*: Diesel generators associated with the building.
    - <a id="definitions/building_def/properties/diesel_generators/items"></a>**Items**: Refer to *[#/definitions/diesel_generator_parameters](#definitions/diesel_generator_parameters)*.
  - <a id="definitions/building_def/properties/battery_banks"></a>**`battery_banks`** *(array)*: Battery banks associated with the building.
    - <a id="definitions/building_def/properties/battery_banks/items"></a>**Items**: Refer to *[#/definitions/battery_bank_parameters](#definitions/battery_bank_parameters)*.
  - <a id="definitions/building_def/properties/electric_load"></a>**`electric_load`**: microgrid-related load fields.
    - <a id="definitions/building_def/properties/electric_load/properties/nominal_voltage"></a>**`nominal_voltage`** *(number, format: V)*: Nominal load voltage.
    - <a id="definitions/building_def/properties/electric_load/properties/max_power"></a>**`max_power`** *(number, format: kW)*: Maximum load power.
    - <a id="definitions/building_def/properties/electric_load/properties/max_reactive_power"></a>**`max_reactive_power`** *(number, format: kvar)*: Maximum reactive power.
- <a id="definitions/connector_def"></a>**`connector_def`** *(object)*: [unused] Parameters associated with the connectors in a district system. Cannot contain additional properties.
  - <a id="definitions/connector_def/properties/pipe_diameter"></a>**`pipe_diameter`** *(number, format: Meters)*: [unused] Pipe diameter.
  - <a id="definitions/connector_def/properties/pipe_insulation_rvalue"></a>**`pipe_insulation_rvalue`** *(number, format: m2-K/W)*: [unused] Pipe insulation R-Value.
  - <a id="definitions/connector_def/properties/pipe_location"></a>**`pipe_location`** *(string)*: [unused] Location of the pipe. Must be one of: "Tunnel" or "Buried".
  - <a id="definitions/connector_def/properties/pipe_material"></a>**`pipe_material`** *(string)*: [unused] Pipe material (to be used for determining surface roughness) . Must be one of: "Plastic" or "Steel".
- <a id="definitions/district_system_def"></a>**`district_system_def`** *(object)*: Parameters associated with the district system. Cannot contain additional properties.
  - <a id="definitions/district_system_def/properties/return_configuration"></a>**`return_configuration`** *(string)*: [unused] Type of return configuration for the overall district system. MW - not really needed. Just use pipes with supply/return. Must be one of: "Direct Return" or "Reverse Return".
  - <a id="definitions/district_system_def/properties/connection_configuration"></a>**`connection_configuration`** *(string)*: [unused] Type of connection of buildings to the loop. Must be one of: "Series" or "Parallel".
  - <a id="definitions/district_system_def/properties/central_cooling_plant_parameters"></a>**`central_cooling_plant_parameters`**: Refer to *[#/definitions/central_cooling_plant_parameters](#definitions/central_cooling_plant_parameters)*.
  - <a id="definitions/district_system_def/properties/central_heating_plant_parameters"></a>**`central_heating_plant_parameters`**: Refer to *[#/definitions/central_heating_plant_parameters](#definitions/central_heating_plant_parameters)*.
  - <a id="definitions/district_system_def/properties/combined_heat_and_power_parameters"></a>**`combined_heat_and_power_parameters`**: Refer to *[#/definitions/combined_heat_and_power_parameters](#definitions/combined_heat_and_power_parameters)*.
- <a id="definitions/ets_indirect_parameters"></a>**`ets_indirect_parameters`** *(object)*: The parameters associated with the indirect energy transfer station.
  - <a id="definitions/ets_indirect_parameters/properties/heat_flow_nominal"></a>**`heat_flow_nominal`** *(number, format: W, required)*: Nominal heat flow rate. Default: `10000`.
  - <a id="definitions/ets_indirect_parameters/properties/heat_exchanger_efficiency"></a>**`heat_exchanger_efficiency`** *(number, required)*: Heat exchanger efficiency. (fraction). Default: `0.8`.
  - <a id="definitions/ets_indirect_parameters/properties/heat_exchanger_primary_pressure_drop"></a>**`heat_exchanger_primary_pressure_drop`** *(number, format: Pascals, required)*: Heat exchanger primary side pressure drop. Default: `500`.
  - <a id="definitions/ets_indirect_parameters/properties/heat_exchanger_secondary_pressure_drop"></a>**`heat_exchanger_secondary_pressure_drop`** *(number, format: Pascals, required)*: Heat exchanger secondary side pressure drop. Default: `500`.
  - <a id="definitions/ets_indirect_parameters/properties/nominal_mass_flow_building"></a>**`nominal_mass_flow_building`** *(number, format: Kilograms per second, required)*: Building water nominal flow rate. Default: `10`.
  - <a id="definitions/ets_indirect_parameters/properties/nominal_mass_flow_district"></a>**`nominal_mass_flow_district`** *(number, format: Kilograms per second, required)*: District water nominal flow rate. Default: `10`.
  - <a id="definitions/ets_indirect_parameters/properties/valve_pressure_drop"></a>**`valve_pressure_drop`** *(number, format: Pascals, required)*: Valve pressure drop. Default: `6000`.
  - <a id="definitions/ets_indirect_parameters/properties/cooling_supply_water_temperature_building"></a>**`cooling_supply_water_temperature_building`** *(number, format: Celsius, required)*: Chilled water supply temperature building side. Default: `7`.
  - <a id="definitions/ets_indirect_parameters/properties/heating_supply_water_temperature_building"></a>**`heating_supply_water_temperature_building`** *(number, format: Celsius, required)*: Heating water supply temperature building side. Default: `50`.
  - <a id="definitions/ets_indirect_parameters/properties/delta_temp_hw_district"></a>**`delta_temp_hw_district`** *(number, format: Celsius, required)*: Heating water temperature difference on on the district side. Default: `20`.
  - <a id="definitions/ets_indirect_parameters/properties/delta_temp_hw_building"></a>**`delta_temp_hw_building`** *(number, format: Celsius, required)*: Design temperature differential on the building side. Default: `15`.
  - <a id="definitions/ets_indirect_parameters/properties/delta_temp_chw_building"></a>**`delta_temp_chw_building`** *(number, format: Celsius, required)*: Chilled water temperature difference on the building side. Default: `5`.
  - <a id="definitions/ets_indirect_parameters/properties/delta_temp_chw_district"></a>**`delta_temp_chw_district`** *(number, format: Celsius, required)*: Design temperature differential on the district side. Default: `8`.
  - <a id="definitions/ets_indirect_parameters/properties/cooling_controller_y_max"></a>**`cooling_controller_y_max`** *(number, required)*: Controller upper limit. Default: `1`.
  - <a id="definitions/ets_indirect_parameters/properties/cooling_controller_y_min"></a>**`cooling_controller_y_min`** *(number, required)*: Controller lower limit. Default: `0`.
  - <a id="definitions/ets_indirect_parameters/properties/heating_controller_y_max"></a>**`heating_controller_y_max`** *(number, required)*: Controller upper limit. Default: `1`.
  - <a id="definitions/ets_indirect_parameters/properties/heating_controller_y_min"></a>**`heating_controller_y_min`** *(number, required)*: Controller lower limit. Default: `0`.
- <a id="definitions/spawn_model_parameters"></a>**`spawn_model_parameters`** *(object)*: Parameters associated with spawn models. Cannot contain additional properties.
  - <a id="definitions/spawn_model_parameters/properties/temp_setpoint_cooling"></a>**`temp_setpoint_cooling`** *(number, format: Celsius, required)*: Cooling setpoint air temperature. Default: `24`.
  - <a id="definitions/spawn_model_parameters/properties/temp_setpoint_heating"></a>**`temp_setpoint_heating`** *(number, format: Celsius, required)*: Heating setpoint air temperature. Default: `20`.
  - <a id="definitions/spawn_model_parameters/properties/temp_hw_supply"></a>**`temp_hw_supply`** *(number, format: Celsius, required)*: Heating water supply temperature. Default: `40`.
  - <a id="definitions/spawn_model_parameters/properties/temp_hw_return"></a>**`temp_hw_return`** *(number, format: Celsius, required)*: Heating water return temperature. Default: `35`.
  - <a id="definitions/spawn_model_parameters/properties/temp_chw_supply"></a>**`temp_chw_supply`** *(number, format: Celsius, required)*: Chilled water supply temperature. Default: `7`.
  - <a id="definitions/spawn_model_parameters/properties/temp_chw_return"></a>**`temp_chw_return`** *(number, format: Celsius, required)*: Chilled water return temperature. Default: `12`.
  - <a id="definitions/spawn_model_parameters/properties/has_liquid_heating"></a>**`has_liquid_heating`** *(boolean)*: Whether the building has liquid heating. Default: `true`.
  - <a id="definitions/spawn_model_parameters/properties/has_liquid_cooling"></a>**`has_liquid_cooling`** *(boolean)*: Whether the building has liquid cooling. Default: `true`.
  - <a id="definitions/spawn_model_parameters/properties/has_electric_heating"></a>**`has_electric_heating`** *(boolean)*: Whether the building has electric heating. Default: `false`.
  - <a id="definitions/spawn_model_parameters/properties/has_electric_cooling"></a>**`has_electric_cooling`** *(boolean)*: Whether the building has electric cooling. Default: `false`.
  - <a id="definitions/spawn_model_parameters/properties/idf_filename"></a>**`idf_filename`** *(string, required)*: Absolute path or relative path from location where file instance is saved.
  - <a id="definitions/spawn_model_parameters/properties/thermal_zone_names"></a>**`thermal_zone_names`** *(array, required)*: List of thermal zones in the Spawn / EnergyPlus model.
    - <a id="definitions/spawn_model_parameters/properties/thermal_zone_names/items"></a>**Items** *(string)*
  - <a id="definitions/spawn_model_parameters/properties/zone_nom_htg_loads"></a>**`zone_nom_htg_loads`** *(array, required)*: Array of zone nominal heating loads (values should be >0) .
    - <a id="definitions/spawn_model_parameters/properties/zone_nom_htg_loads/items"></a>**Items** *(number)*
  - <a id="definitions/spawn_model_parameters/properties/zone_nom_clg_loads"></a>**`zone_nom_clg_loads`** *(array, required)*: Array of zone nominal cooling loads (values should be <0).
    - <a id="definitions/spawn_model_parameters/properties/zone_nom_clg_loads/items"></a>**Items** *(number)*
- <a id="definitions/rc_model_parameters"></a>**`rc_model_parameters`** *(object)*: Parameters associated with RC models. Cannot contain additional properties.
  - <a id="definitions/rc_model_parameters/properties/temp_setpoint_cooling"></a>**`temp_setpoint_cooling`** *(number, format: Celsius, required)*: Cooling setpoint air temperature. Default: `24`.
  - <a id="definitions/rc_model_parameters/properties/temp_setpoint_heating"></a>**`temp_setpoint_heating`** *(number, format: Celsius, required)*: Heating setpoint air temperature. Default: `20`.
  - <a id="definitions/rc_model_parameters/properties/temp_hw_supply"></a>**`temp_hw_supply`** *(number, format: Celsius, required)*: Heating water supply temperature. Default: `40`.
  - <a id="definitions/rc_model_parameters/properties/temp_hw_return"></a>**`temp_hw_return`** *(number, format: Celsius)*: Heating water return temperature. Default: `35`.
  - <a id="definitions/rc_model_parameters/properties/temp_chw_supply"></a>**`temp_chw_supply`** *(number, format: Celsius)*: Chilled water supply temperature. Default: `7`.
  - <a id="definitions/rc_model_parameters/properties/temp_chw_return"></a>**`temp_chw_return`** *(number, format: Celsius)*: Chilled water return temperature. Default: `12`.
  - <a id="definitions/rc_model_parameters/properties/has_liquid_heating"></a>**`has_liquid_heating`** *(boolean)*: Whether the building has liquid heating. Default: `true`.
  - <a id="definitions/rc_model_parameters/properties/has_liquid_cooling"></a>**`has_liquid_cooling`** *(boolean)*: Whether the building has liquid cooling. Default: `true`.
  - <a id="definitions/rc_model_parameters/properties/has_electric_heating"></a>**`has_electric_heating`** *(boolean)*: Whether the building has electric heating. Default: `false`.
  - <a id="definitions/rc_model_parameters/properties/has_electric_cooling"></a>**`has_electric_cooling`** *(boolean)*: Whether the building has electric cooling. Default: `false`.
  - <a id="definitions/rc_model_parameters/properties/order"></a>**`order`** *(integer)*: Must be one of: 1, 2, 3, or 4. Default: `2`.
  - <a id="definitions/rc_model_parameters/properties/fraction_latent_person"></a>**`fraction_latent_person`** *(number, required)*: Fraction latent of sensible persons load (e.g., 0.8 = home, 1.25 = office). Default: `1.25`.
- <a id="definitions/time_series_model_parameters"></a>**`time_series_model_parameters`** *(object)*: Parameters associated with time series models. Cannot contain additional properties.
  - <a id="definitions/time_series_model_parameters/properties/temp_setpoint_cooling"></a>**`temp_setpoint_cooling`** *(number, format: Celsius, required)*: Cooling setpoint air temperature. Default: `24`.
  - <a id="definitions/time_series_model_parameters/properties/temp_setpoint_heating"></a>**`temp_setpoint_heating`** *(number, format: Celsius, required)*: Heating setpoint air temperature. Default: `20`.
  - <a id="definitions/time_series_model_parameters/properties/temp_hw_supply"></a>**`temp_hw_supply`** *(number, format: Celsius, required)*: Heating water supply temperature. Default: `40`.
  - <a id="definitions/time_series_model_parameters/properties/temp_hw_return"></a>**`temp_hw_return`** *(number, format: Celsius)*: Heating water return temperature. Default: `35`.
  - <a id="definitions/time_series_model_parameters/properties/temp_chw_supply"></a>**`temp_chw_supply`** *(number, format: Celsius)*: Chilled water supply temperature. Default: `7`.
  - <a id="definitions/time_series_model_parameters/properties/temp_chw_return"></a>**`temp_chw_return`** *(number, format: Celsius)*: Chilled water return temperature. Default: `12`.
  - <a id="definitions/time_series_model_parameters/properties/has_liquid_heating"></a>**`has_liquid_heating`** *(boolean)*: Whether the building has liquid heating. Default: `true`.
  - <a id="definitions/time_series_model_parameters/properties/has_liquid_cooling"></a>**`has_liquid_cooling`** *(boolean)*: Whether the building has liquid cooling. Default: `true`.
  - <a id="definitions/time_series_model_parameters/properties/has_electric_heating"></a>**`has_electric_heating`** *(boolean)*: Whether the building has electric heating. Default: `false`.
  - <a id="definitions/time_series_model_parameters/properties/has_electric_cooling"></a>**`has_electric_cooling`** *(boolean)*: Whether the building has electric cooling. Default: `false`.
  - <a id="definitions/time_series_model_parameters/properties/max_electrical_load"></a>**`max_electrical_load`** *(number, format: Watts)*: Maximum electrical load from OpenStudio building simulation. Default: `0`.
  - <a id="definitions/time_series_model_parameters/properties/filepath"></a>**`filepath`** *(string, required)*
  - <a id="definitions/time_series_model_parameters/properties/delta_temp_air_cooling"></a>**`delta_temp_air_cooling`** *(number, format: Celsius, required)*: Nominal cooling air temperature difference across the terminal unit heat exchanger. Default: `10`.
  - <a id="definitions/time_series_model_parameters/properties/delta_temp_air_heating"></a>**`delta_temp_air_heating`** *(number, format: Celsius, required)*: Nominal heating air temperature difference across the terminal unit heat exchanger. Default: `18`.
- <a id="definitions/central_cooling_plant_parameters"></a>**`central_cooling_plant_parameters`** *(object)*: Central cooling plant with maximum number of two chillers. Parameters associated with the model.
  - <a id="definitions/central_cooling_plant_parameters/properties/cooling_tower_fan_power_nominal"></a>**`cooling_tower_fan_power_nominal`** *(number, format: Watts)*: Cooling tower fan power. Default: `5000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/heat_flow_nominal"></a>**`heat_flow_nominal`** *(number, format: Watts)*: Nominal district cooling load. Default: `8000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/mass_chw_flow_nominal"></a>**`mass_chw_flow_nominal`** *(number, format: Kilograms per second)*: Nominal chilled water mass flow rate. Default: `10`.
  - <a id="definitions/central_cooling_plant_parameters/properties/chiller_water_flow_minimum"></a>**`chiller_water_flow_minimum`** *(number, format: Kilograms per second)*:  Chiller minimum  water mass flow rate. Default: `10`.
  - <a id="definitions/central_cooling_plant_parameters/properties/mass_cw_flow_nominal"></a>**`mass_cw_flow_nominal`** *(number, format: Kilograms per second)*: Nominal condenser water mass flow rate. Default: `10`.
  - <a id="definitions/central_cooling_plant_parameters/properties/chw_pump_head"></a>**`chw_pump_head`** *(number, format: Pascals)*: Chilled water pump head. Default: `300000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/cw_pump_head"></a>**`cw_pump_head`** *(number, format: Pascals)*: Cooling water pump head. Default: `200000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/pressure_drop_chw_nominal"></a>**`pressure_drop_chw_nominal`** *(number, format: Pascals)*: Nominal chilled water (evaporator) side pressure drop. Default: `55000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/pressure_drop_cw_nominal"></a>**`pressure_drop_cw_nominal`** *(number, format: Pascals)*: Nominal cooling water (condenser) side pressure drop. Default: `80000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/pressure_drop_setpoint"></a>**`pressure_drop_setpoint`** *(number, format: Pascals)*: The chilled water circuit pressure drop setpoint. Default: `50000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/temp_setpoint_chw"></a>**`temp_setpoint_chw`** *(number, format: Celsius, required)*: District circuit chilled water temperature setpoint. Default: `5`.
  - <a id="definitions/central_cooling_plant_parameters/properties/pressure_drop_chw_valve_nominal"></a>**`pressure_drop_chw_valve_nominal`** *(number, format: Pascals)*: Chiller isolation valve pressure drop. Default: `6000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/pressure_drop_cw_pum_nominal"></a>**`pressure_drop_cw_pum_nominal`** *(number, format: Pascals)*: Cooling tower isolation valve pressure drop. Default: `6000`.
  - <a id="definitions/central_cooling_plant_parameters/properties/temp_air_wb_nominal"></a>**`temp_air_wb_nominal`** *(number, format: Celsius)*: Design air wet-bulb temperature. Default: `25`.
  - <a id="definitions/central_cooling_plant_parameters/properties/temp_cw_in_nominal"></a>**`temp_cw_in_nominal`** *(number, format: Celsius)*: Nominal cooling water inlet temperature. Default: `35`.
  - <a id="definitions/central_cooling_plant_parameters/properties/cooling_tower_water_temperature_difference_nominal"></a>**`cooling_tower_water_temperature_difference_nominal`** *(number, format: Celsius)*: Nominal water temperature difference of the tower. Default: `7`.
  - <a id="definitions/central_cooling_plant_parameters/properties/delta_temp_approach"></a>**`delta_temp_approach`** *(number, format: Celsius)*: Approach temperature difference. Default: `3`.
  - <a id="definitions/central_cooling_plant_parameters/properties/ratio_water_air_nominal"></a>**`ratio_water_air_nominal`** *(number)*: To be defined. Default: `0.625`.
- <a id="definitions/central_heating_plant_parameters"></a>**`central_heating_plant_parameters`** *(object)*: Central heating plant with maximum number of two boilers. Parameters associated with the model.
  - <a id="definitions/central_heating_plant_parameters/properties/heat_flow_nominal"></a>**`heat_flow_nominal`** *(number, format: Watts)*: Nominal district heating load. Default: `8000`.
  - <a id="definitions/central_heating_plant_parameters/properties/mass_hhw_flow_nominal"></a>**`mass_hhw_flow_nominal`** *(number, format: Kilograms per second)*: Nominal heating water mass flow rate. Default: `1`.
  - <a id="definitions/central_heating_plant_parameters/properties/boiler_water_flow_minimum"></a>**`boiler_water_flow_minimum`** *(number, format: Kilograms per second)*: [unused] Boiler minimum  water mass flow rate. Default: `0.1`.
  - <a id="definitions/central_heating_plant_parameters/properties/pressure_drop_hhw_nominal"></a>**`pressure_drop_hhw_nominal`** *(number, format: Pascals)*: [unused] Nominal heating water (boiler side) pressure drop. Default: `55000`.
  - <a id="definitions/central_heating_plant_parameters/properties/temp_setpoint_hhw"></a>**`temp_setpoint_hhw`** *(number, format: Celsius, required)*: District circuit heating water temperature setpoint. Default: `55`.
  - <a id="definitions/central_heating_plant_parameters/properties/pressure_drop_hhw_valve_nominal"></a>**`pressure_drop_hhw_valve_nominal`** *(number, format: Pascals)*: Boiler isolation valve pressure drop. Default: `6000`.
  - <a id="definitions/central_heating_plant_parameters/properties/chp_installed"></a>**`chp_installed`** *(boolean)*: True if heating plant is a Combined Heat and Power plant.
  - <a id="definitions/central_heating_plant_parameters/properties/chp_thermal_following"></a>**`chp_thermal_following`** *(boolean)*: True if CHP is thermal_following (prioritized thermal heat over electricity).
- <a id="definitions/combined_heat_and_power_parameters"></a>**`combined_heat_and_power_parameters`** *(object)*: Combined heat and power (CHP) parameters used by the microgrid model.
  - <a id="definitions/combined_heat_and_power_parameters/properties/fuel_type"></a>**`fuel_type`** *(string)*: Type of fuel used. Must be one of: "Gas" or "Oil".
  - <a id="definitions/combined_heat_and_power_parameters/properties/number_of_machines"></a>**`number_of_machines`** *(integer)*: Number of machines.
  - <a id="definitions/combined_heat_and_power_parameters/properties/single_electricity_generation_capacity"></a>**`single_electricity_generation_capacity`** *(number)*: Single machine electricity generation capacity (kW).
  - <a id="definitions/combined_heat_and_power_parameters/properties/performance_data_path"></a>**`performance_data_path`** *(string)*: Relative path from location where file instance is saved to the .mo file which records the performance curve of a CHP.
- <a id="definitions/ghe_parameters"></a>**`ghe_parameters`** *(object)*: Parameters associated with Ground Heat Exchangers.
  - <a id="definitions/ghe_parameters/properties/version"></a>**`version`** *(string)*: Version of GHE Designer.
  - <a id="definitions/ghe_parameters/properties/ghe_dir"></a>**`ghe_dir`** *(string)*: Results directory for GHE Designer. Absolute path, or relative to the sys-param file.
  - <a id="definitions/ghe_parameters/properties/borefields"></a>**`borefields`** *(array, required)*: Specific properties for each Ground Heat Exchanger.
    - <a id="definitions/ghe_parameters/properties/borefields/items"></a>**Items**: Refer to *[#/definitions/borefields_def](#definitions/borefields_def)*.
  - <a id="definitions/ghe_parameters/properties/pipe"></a>**`pipe`** *(required)*: Refer to *[#/definitions/pipe_def](#definitions/pipe_def)*.
  - <a id="definitions/ghe_parameters/properties/fluid"></a>**`fluid`** *(required)*: Refer to *[#/definitions/fluid_def](#definitions/fluid_def)*.
  - <a id="definitions/ghe_parameters/properties/grout"></a>**`grout`** *(required)*: Refer to *[#/definitions/grout_def](#definitions/grout_def)*.
  - <a id="definitions/ghe_parameters/properties/simulation"></a>**`simulation`** *(required)*: Refer to *[#/definitions/simulation_def](#definitions/simulation_def)*.
  - <a id="definitions/ghe_parameters/properties/design"></a>**`design`** *(required)*: Refer to *[#/definitions/design_def](#definitions/design_def)*.
  - <a id="definitions/ghe_parameters/properties/borehole"></a>**`borehole`** *(required)*: Refer to *[#/definitions/borehole_def](#definitions/borehole_def)*.
- <a id="definitions/horizontal_piping_parameters"></a>**`horizontal_piping_parameters`** *(object)*
  - <a id="definitions/horizontal_piping_parameters/properties/hydraulic_diameter"></a>**`hydraulic_diameter`** *(number, format: Meters, required)*: Hydraulic diameter of the distribution pipe. Minimum: `0`.
  - <a id="definitions/horizontal_piping_parameters/properties/hydraulic_diameter_autosized"></a>**`hydraulic_diameter_autosized`** *(boolean, required)*: True if the hydraulic diameter is autosized, false if set manually. Default: `true`.
  - <a id="definitions/horizontal_piping_parameters/properties/insulation_thickness"></a>**`insulation_thickness`** *(number, format: Meters, required)*: Thickness of pipe insulation, used to compute R. If no insulation, use a virtual insulation layer of soil. Minimum: `0`.
  - <a id="definitions/horizontal_piping_parameters/properties/insulation_conductivity"></a>**`insulation_conductivity`** *(number, format: Watts per meter-Kelvin, required)*: Heat conductivity of pipe insulation, used to compute R. If no insulation, use a virtual insulation layer of soil. Minimum: `0`.
  - <a id="definitions/horizontal_piping_parameters/properties/diameter_ratio"></a>**`diameter_ratio`** *(number, required)*: The ratio of pipe outer diameter to pipe wall thickness.
  - <a id="definitions/horizontal_piping_parameters/properties/pressure_drop_per_meter"></a>**`pressure_drop_per_meter`** *(integer, format: Pascals per meter, required)*: Pressure drop per meter of pipe at nominal flow rate. Minimum: `0`.
  - <a id="definitions/horizontal_piping_parameters/properties/roughness"></a>**`roughness`** *(number, format: Meters, required)*: Average height of pipe material surface asperities.
  - <a id="definitions/horizontal_piping_parameters/properties/rho_cp"></a>**`rho_cp`** *(number, format: Joules per cubic meter-Kelvin, required)*: Volumetric heat capacity of the pipe wall material.
  - <a id="definitions/horizontal_piping_parameters/properties/buried_depth"></a>**`buried_depth`** *(number, format: Meters, required)*: Pipes buried depth below ground surface. Minimum: `0`.
- <a id="definitions/diesel_generator_parameters"></a>**`diesel_generator_parameters`** *(object)*: Diesel generator parameters used by the microgrid model.
  - <a id="definitions/diesel_generator_parameters/properties/nominal_power_generation"></a>**`nominal_power_generation`** *(number, format: Watts)*: Nominal power generation.
  - <a id="definitions/diesel_generator_parameters/properties/source_phase_shift"></a>**`source_phase_shift`** *(number, format: Degrees)*: Phase shift angle of source (degrees).
- <a id="definitions/electrical_grid_parameters"></a>**`electrical_grid_parameters`** *(object)*: Electrical grid parameters used by the microgrid model.
  - <a id="definitions/electrical_grid_parameters/properties/frequency"></a>**`frequency`** *(number, format: Hertz)*: Frequency of the electrical grid. Default: `60`.
  - <a id="definitions/electrical_grid_parameters/properties/source_rms_voltage"></a>**`source_rms_voltage`** *(number, format: Volts)*: Root mean square (RMS) voltage of source.
  - <a id="definitions/electrical_grid_parameters/properties/source_phase_shift"></a>**`source_phase_shift`** *(number, format: Degrees)*: Phase shift angle of source.
- <a id="definitions/pv_parameters"></a>**`pv_parameters`** *(object)*: Photovoltaic panel parameters used by the microgrid model.
  - <a id="definitions/pv_parameters/properties/net_surface_area"></a>**`net_surface_area`** *(number, format: Square Meters, required)*: Net PV Surface Area.
  - <a id="definitions/pv_parameters/properties/surface_tilt"></a>**`surface_tilt`** *(number, format: Degrees, required)*: PV Surface Tilt.
  - <a id="definitions/pv_parameters/properties/surface_azimuth"></a>**`surface_azimuth`** *(number, format: Degrees, required)*: PV Surface Azimuth.
  - <a id="definitions/pv_parameters/properties/latitude"></a>**`latitude`** *(number, required)*: Latitude.
  - <a id="definitions/pv_parameters/properties/nominal_voltage"></a>**`nominal_voltage`** *(number, format: Volts, required)*: Nominal System Voltage. Default: `480`.
- <a id="definitions/wind_turbine_parameters"></a>**`wind_turbine_parameters`** *(object)*: Wind turbine parameters used by the microgrid model.
  - <a id="definitions/wind_turbine_parameters/properties/scaling_factor"></a>**`scaling_factor`** *(number)*: Scaling Factor.
  - <a id="definitions/wind_turbine_parameters/properties/height_over_ground"></a>**`height_over_ground`** *(number, format: Meters)*: Height over ground.
  - <a id="definitions/wind_turbine_parameters/properties/power_curve"></a>**`power_curve`** *(array)*: Power curve given as an array of pairs of value: the first in (m/s) and the second in (W).
  - <a id="definitions/wind_turbine_parameters/properties/rated_power"></a>**`rated_power`** *(number, format: kiloWatts)*: Wind turbine size.
  - <a id="definitions/wind_turbine_parameters/properties/annual_energy_produced"></a>**`annual_energy_produced`** *(number, format: kiloWatt-hours)*: Average yearly energy produced.
  - <a id="definitions/wind_turbine_parameters/properties/nominal_voltage"></a>**`nominal_voltage`** *(number, format: Volts)*: Nominal System Voltage. Default: `480`.
- <a id="definitions/capacitor_bank_parameters"></a>**`capacitor_bank_parameters`** *(object)*: Capacitor bank parameters used by the microgrid model.
  - <a id="definitions/capacitor_bank_parameters/properties/nominal_capacity"></a>**`nominal_capacity`** *(number, format: var, required)*: Nominal Capacity.
- <a id="definitions/substation_parameters"></a>**`substation_parameters`** *(object)*: Substation parameters used by the microgrid model.
  - <a id="definitions/substation_parameters/properties/RMS_voltage_high_side"></a>**`RMS_voltage_high_side`** *(number, format: Volts)*: RMS voltage on high side.
  - <a id="definitions/substation_parameters/properties/RMS_voltage_low_side"></a>**`RMS_voltage_low_side`** *(number, format: Volts)*: RMS voltage on low side.
- <a id="definitions/transformer_parameters"></a>**`transformer_parameters`** *(object)*: Transformer parameters used by the microgrid model.
  - <a id="definitions/transformer_parameters/properties/id"></a>**`id`** *(string)*: The transformer ID as defined in the scenario report.
  - <a id="definitions/transformer_parameters/properties/nominal_capacity"></a>**`nominal_capacity`** *(number, format: kVA)*: Nominal Capacity.
  - <a id="definitions/transformer_parameters/properties/reactance_resistance_ratio"></a>**`reactance_resistance_ratio`** *(number)*: Ratio between reactance and resistance.
- <a id="definitions/power_converter_parameters"></a>**`power_converter_parameters`** *(object)*: Power converter parameters used by the microgrid model.
  - <a id="definitions/power_converter_parameters/properties/converter%20type"></a>**`converter type`** *(string)*: Power converter type.
  - <a id="definitions/power_converter_parameters/properties/RMS_voltage_ratio"></a>**`RMS_voltage_ratio`** *(number)*: Ratio of RMS voltage on low side/high side.
  - <a id="definitions/power_converter_parameters/properties/converter_efficiency"></a>**`converter_efficiency`** *(number)*: Converter Efficiency (%).
  - <a id="definitions/power_converter_parameters/properties/nominal_capacity"></a>**`nominal_capacity`** *(number, format: kVA)*: Nominal Capacity (kVA).
- <a id="definitions/distribution_line_parameters"></a>**`distribution_line_parameters`** *(object)*: Distribution lines parameters used by the microgrid model.
  - <a id="definitions/distribution_line_parameters/properties/line_length"></a>**`line_length`** *(number, format: Meters)*: Length of distribution lines.
  - <a id="definitions/distribution_line_parameters/properties/maximum_ampacity"></a>**`maximum_ampacity`** *(number, format: Amps)*: Maximum power of the lines.
  - <a id="definitions/distribution_line_parameters/properties/nominal_voltage"></a>**`nominal_voltage`** *(number, format: Volts)*: Nominal voltage of the lines. Default: `480`.
  - <a id="definitions/distribution_line_parameters/properties/commercial_line_type"></a>**`commercial_line_type`** *(array)*: Commercial line type given by the type of each wire making up the line.
- <a id="definitions/ac_inductive_load_parameters"></a>**`ac_inductive_load_parameters`** *(object)*: AC inductive load parameters used by the microgrid model.
  - <a id="definitions/ac_inductive_load_parameters/properties/nominal_voltage"></a>**`nominal_voltage`** *(number, format: Volts)*: Nominal voltage.
  - <a id="definitions/ac_inductive_load_parameters/properties/nominal_power_consumption"></a>**`nominal_power_consumption`** *(string)*: Nominal Power Consumption type. Must be one of: "constant" or "variable load".
- <a id="definitions/dc_load_parameters"></a>**`dc_load_parameters`** *(object)*: DC load parameters used by the microgrid model.
  - <a id="definitions/dc_load_parameters/properties/nominal_voltage"></a>**`nominal_voltage`** *(number, format: Volts)*: Nominal voltage.
  - <a id="definitions/dc_load_parameters/properties/nominal_power_consumption"></a>**`nominal_power_consumption`** *(string)*: Nominal Power Consumption type. Must be one of: "constant" or "variable load".
- <a id="definitions/battery_bank_parameters"></a>**`battery_bank_parameters`** *(object)*: Battery bank associated with the district.
  - <a id="definitions/battery_bank_parameters/properties/capacity"></a>**`capacity`** *(number, format: MegaWatt-hours)*: Maximum available charge.
  - <a id="definitions/battery_bank_parameters/properties/nominal_voltage"></a>**`nominal_voltage`** *(number, format: Volts)*: Nominal voltage (V).
- <a id="definitions/fourth_generation_def"></a>**`fourth_generation_def`**
  - <a id="definitions/fourth_generation_def/properties/fourth_generation"></a>**`fourth_generation`** *(required)*: Refer to *[#/definitions/fourth_generation](#definitions/fourth_generation)*.
- <a id="definitions/fifth_generation_def"></a>**`fifth_generation_def`**
  - <a id="definitions/fifth_generation_def/properties/fifth_generation"></a>**`fifth_generation`** *(required)*: Refer to *[#/definitions/fifth_generation](#definitions/fifth_generation)*.
- <a id="definitions/fifth_gen_ets_parameters"></a>**`fifth_gen_ets_parameters`**
  - <a id="definitions/fifth_gen_ets_parameters/properties/chilled_water_supply_temp"></a>**`chilled_water_supply_temp`** *(number, format: Celsius, required)*: Chilled water supply temperature. Default: `5`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/hot_water_supply_temp"></a>**`hot_water_supply_temp`** *(number, format: Celsius, required)*: Domestic hot water supply temperature. Default: `50`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/heating_water_supply_temp"></a>**`heating_water_supply_temp`** *(number, format: Celsius, required)*: Heating water supply temperature. Default: `50`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/cop_heat_pump_heating"></a>**`cop_heat_pump_heating`** *(number, required)*: COP of heat pump for heating water production. Default: `2.5`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/cop_heat_pump_hot_water"></a>**`cop_heat_pump_hot_water`** *(number, required)*: COP of heat pump for domestic hot water production. Default: `2.5`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/cop_heat_pump_cooling"></a>**`cop_heat_pump_cooling`** *(number, required)*: COP of heat pump for cooling water production. Default: `3.5`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/ets_pump_flow_rate"></a>**`ets_pump_flow_rate`** *(number, format: Cubic meters per second, required)*: Design volume flow rate of the ETS pump. Default: `0.0005`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/ets_pump_head"></a>**`ets_pump_head`** *(number, format: Pascals, required)*: Design head pressure of the ETS pump. Default: `10000`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/fan_design_flow_rate"></a>**`fan_design_flow_rate`** *(number, format: Cubic meters per second, required)*: Design volume flow rate of the load-side fan. Default: `0.25`.
  - <a id="definitions/fifth_gen_ets_parameters/properties/fan_design_head"></a>**`fan_design_head`** *(number, format: Pascals, required)*: Design head pressure of the load-side fan. Default: `150`.
- <a id="definitions/soil_def"></a>**`soil_def`** *(object)*: Soil properties for Ground Heat Exchanger sizing.
  - <a id="definitions/soil_def/properties/conductivity"></a>**`conductivity`** *(number, format: Watts per meter-Kelvin, required)*: The conductivity of the soil. Default: `2`.
  - <a id="definitions/soil_def/properties/rho_cp"></a>**`rho_cp`** *(number, format: Joules per cubic meter-Kelvin, required)*: The volumetric heat capacity of the soil. Default: `2600000`.
  - <a id="definitions/soil_def/properties/undisturbed_temp"></a>**`undisturbed_temp`** *(number, format: Celsius, required)*: The undisturbed average soil temperature. Default: `15`.
- <a id="definitions/borefields_def"></a>**`borefields_def`** *(object)*: The properties associated with each Ground Heat Exchanger instance.
  - **One of**
  - <a id="definitions/borefields_def/properties/ghe_id"></a>**`ghe_id`** *(string, required)*: Feature ID of GHE from GeoJSON Feature File.
  - <a id="definitions/borefields_def/properties/pre_designed_borefield"></a>**`pre_designed_borefield`**: Refer to *[#/definitions/pre_designed_borefield_def](#definitions/pre_designed_borefield_def)*.
  - <a id="definitions/borefields_def/properties/autosized_rectangle_borefield"></a>**`autosized_rectangle_borefield`**: Refer to *[#/definitions/autosized_rectangle_borefield_def](#definitions/autosized_rectangle_borefield_def)*.
  - <a id="definitions/borefields_def/properties/autosized_rectangle_constrained_borefield"></a>**`autosized_rectangle_constrained_borefield`**: Refer to *[#/definitions/autosized_rectangle_constrained_borefield_def](#definitions/autosized_rectangle_constrained_borefield_def)*.
  - <a id="definitions/borefields_def/properties/autosized_birectangle_borefield"></a>**`autosized_birectangle_borefield`**: Refer to *[#/definitions/autosized_birectangle_borefield_def](#definitions/autosized_birectangle_borefield_def)*.
  - <a id="definitions/borefields_def/properties/autosized_birectangle_constrained_borefield"></a>**`autosized_birectangle_constrained_borefield`**: Refer to *[#/definitions/autosized_birectangle_constrained_borefield_def](#definitions/autosized_birectangle_constrained_borefield_def)*.
  - <a id="definitions/borefields_def/properties/autosized_bizoned_rectangle_borefield"></a>**`autosized_bizoned_rectangle_borefield`**: Refer to *[#/definitions/autosized_bizoned_rectangle_borefield_def](#definitions/autosized_bizoned_rectangle_borefield_def)*.
  - <a id="definitions/borefields_def/properties/autosized_near_square_borefield"></a>**`autosized_near_square_borefield`**: Refer to *[#/definitions/autosized_near_square_borefield_def](#definitions/autosized_near_square_borefield_def)*.
  - <a id="definitions/borefields_def/properties/autosized_rowwise_borefield"></a>**`autosized_rowwise_borefield`**: Refer to *[#/definitions/autosized_rowwise_borefield_def](#definitions/autosized_rowwise_borefield_def)*.
- <a id="definitions/pre_designed_borefield_def"></a>**`pre_designed_borefield_def`** *(object)*: Pre-designed borefield properties for limited Ground Heat Exchanger sizing.
  - <a id="definitions/pre_designed_borefield_def/properties/borehole_length"></a>**`borehole_length`** *(number, format: Meters, required)*: The length of the boreholes. Minimum: `0`. Default: `135`.
  - <a id="definitions/pre_designed_borefield_def/properties/borehole_x_coordinates"></a>**`borehole_x_coordinates`** *(array, required)*: X-coordinates of the boreholes.
    - <a id="definitions/pre_designed_borefield_def/properties/borehole_x_coordinates/items"></a>**Items** *(number, format: Meters)*
  - <a id="definitions/pre_designed_borefield_def/properties/borehole_y_coordinates"></a>**`borehole_y_coordinates`** *(array, required)*: Y-coordinate of the boreholes.
    - <a id="definitions/pre_designed_borefield_def/properties/borehole_y_coordinates/items"></a>**Items** *(number, format: Meters)*
- <a id="definitions/autosized_rectangle_borefield_def"></a>**`autosized_rectangle_borefield_def`** *(object)*: Borefield properties for Ground Heat Exchanger sizing via the RECTANGLE method. Can contain additional properties.
  - <a id="definitions/autosized_rectangle_borefield_def/properties/b_min"></a>**`b_min`** *(number, format: Meters)*: Minimum borehole-to-borehole spacing. Minimum: `0`. Default: `3`.
  - <a id="definitions/autosized_rectangle_borefield_def/properties/b_max"></a>**`b_max`** *(number, format: Meters)*: Maximum borehole-to-borehole spacing. Minimum: `0`. Default: `10`.
  - <a id="definitions/autosized_rectangle_borefield_def/properties/max_height"></a>**`max_height`** *(number, format: Meters)*: Maximum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `200`.
  - <a id="definitions/autosized_rectangle_borefield_def/properties/min_height"></a>**`min_height`** *(number, format: Meters)*: Minimum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `50`.
  - <a id="definitions/autosized_rectangle_borefield_def/properties/number_of_boreholes"></a>**`number_of_boreholes`** *(number, required)*: Number of boreholes on the site, determined from Thermal Network sizing. Minimum: `1`.
  - <a id="definitions/autosized_rectangle_borefield_def/properties/borehole_length"></a>**`borehole_length`** *(number, format: Meters, required)*: The length of the boreholes. Minimum: `1`. Default: `135`.
  - <a id="definitions/autosized_rectangle_borefield_def/properties/length_of_ghe"></a>**`length_of_ghe`** *(number, format: Meters, required)*: Horizontal surface length allowed for the ground heat exchanger. Minimum: `1`. Default: `100`.
  - <a id="definitions/autosized_rectangle_borefield_def/properties/width_of_ghe"></a>**`width_of_ghe`** *(number, format: Meters, required)*: Horizontal surface width allowed for the ground heat exchange.r. Minimum: `1`. Default: `100`.
- <a id="definitions/autosized_rectangle_constrained_borefield_def"></a>**`autosized_rectangle_constrained_borefield_def`** *(object)*: Borefield properties for Ground Heat Exchanger sizing via the RECTANGLECONSTRAINED method. Can contain additional properties.
  - <a id="definitions/autosized_rectangle_constrained_borefield_def/properties/b_min"></a>**`b_min`** *(number, format: Meters)*: Minimum borehole-to-borehole spacing. Minimum: `0`. Default: `3`.
  - <a id="definitions/autosized_rectangle_constrained_borefield_def/properties/b_max"></a>**`b_max`** *(number, format: Meters)*: Maximum borehole-to-borehole spacing. Minimum: `0`. Default: `10`.
  - <a id="definitions/autosized_rectangle_constrained_borefield_def/properties/max_height"></a>**`max_height`** *(number, format: Meters)*: Maximum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `200`.
  - <a id="definitions/autosized_rectangle_constrained_borefield_def/properties/min_height"></a>**`min_height`** *(number, format: Meters)*: Minimum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `50`.
  - <a id="definitions/autosized_rectangle_constrained_borefield_def/properties/number_of_boreholes"></a>**`number_of_boreholes`** *(number, required)*: Number of boreholes on the site, determined from Thermal Network sizing. Minimum: `0`.
  - <a id="definitions/autosized_rectangle_constrained_borefield_def/properties/borehole_length"></a>**`borehole_length`** *(number, format: Meters, required)*: The length of the boreholes. Minimum: `0`. Default: `100`.
- <a id="definitions/autosized_birectangle_borefield_def"></a>**`autosized_birectangle_borefield_def`** *(object)*: Borefield properties for Ground Heat Exchanger sizing via the BIRECTANGLE method. Can contain additional properties.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/b_min"></a>**`b_min`** *(number, format: Meters)*: Minimum borehole-to-borehole spacing. Minimum: `0`. Default: `3`.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/b_max_x"></a>**`b_max_x`** *(number, format: Meters)*: Maximum borehole-to-borehole spacing in x-direction. Minimum: `0`. Default: `10`.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/b_max_y"></a>**`b_max_y`** *(number, format: Meters)*: Maximum borehole-to-borehole spacing in y-direction. Minimum: `0`. Default: `10`.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/max_height"></a>**`max_height`** *(number, format: Meters)*: Maximum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `200`.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/min_height"></a>**`min_height`** *(number, format: Meters)*: Minimum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `50`.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/number_of_boreholes"></a>**`number_of_boreholes`** *(number, required)*: Number of boreholes on the site, determined from Thermal Network sizing. Minimum: `0`.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/borehole_length"></a>**`borehole_length`** *(number, format: Meters, required)*: The length of the boreholes. Minimum: `0`. Default: `100`.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/length_of_ghe"></a>**`length_of_ghe`** *(number, format: Meters, required)*: Horizontal surface length allowed for the ground heat exchanger. Minimum: `1`. Default: `100`.
  - <a id="definitions/autosized_birectangle_borefield_def/properties/width_of_ghe"></a>**`width_of_ghe`** *(number, format: Meters, required)*: Horizontal surface width allowed for the ground heat exchanger. Minimum: `1`. Default: `100`.
- <a id="definitions/autosized_birectangle_constrained_borefield_def"></a>**`autosized_birectangle_constrained_borefield_def`** *(object)*: Borefield properties for Ground Heat Exchanger sizing via the BIRECTANGLECONSTRAINED method. Can contain additional properties.
  - <a id="definitions/autosized_birectangle_constrained_borefield_def/properties/b_min"></a>**`b_min`** *(number, format: Meters)*: Minimum borehole-to-borehole spacing. Minimum: `0`. Default: `3`.
  - <a id="definitions/autosized_birectangle_constrained_borefield_def/properties/b_max_x"></a>**`b_max_x`** *(number, format: Meters)*: Maximum borehole-to-borehole spacing in x-direction. Minimum: `0`. Default: `10`.
  - <a id="definitions/autosized_birectangle_constrained_borefield_def/properties/b_max_y"></a>**`b_max_y`** *(number, format: Meters)*: Maximum borehole-to-borehole spacing in y-direction. Minimum: `0`. Default: `10`.
  - <a id="definitions/autosized_birectangle_constrained_borefield_def/properties/max_height"></a>**`max_height`** *(number, format: Meters)*: Maximum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `200`.
  - <a id="definitions/autosized_birectangle_constrained_borefield_def/properties/min_height"></a>**`min_height`** *(number, format: Meters)*: Minimum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `50`.
  - <a id="definitions/autosized_birectangle_constrained_borefield_def/properties/number_of_boreholes"></a>**`number_of_boreholes`** *(number, required)*: Number of boreholes on the site, determined from Thermal Network sizing. Minimum: `0`.
  - <a id="definitions/autosized_birectangle_constrained_borefield_def/properties/borehole_length"></a>**`borehole_length`** *(number, format: Meters, required)*: The length of the boreholes. Minimum: `0`. Default: `100`.
- <a id="definitions/autosized_bizoned_rectangle_borefield_def"></a>**`autosized_bizoned_rectangle_borefield_def`** *(object)*: Borefield properties for Ground Heat Exchanger sizing via the BIZONEDRECTANGLE method. Can contain additional properties.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/b_min"></a>**`b_min`** *(number, format: Meters)*: Minimum borehole-to-borehole spacing. Minimum: `0`. Default: `3`.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/b_max_x"></a>**`b_max_x`** *(number, format: Meters)*: Maximum borehole-to-borehole spacing in x-direction. Minimum: `0`. Default: `10`.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/b_max_y"></a>**`b_max_y`** *(number, format: Meters)*: Maximum borehole-to-borehole spacing in y-direction. Minimum: `0`. Default: `10`.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/max_height"></a>**`max_height`** *(number, format: Meters)*: Maximum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `200`.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/min_height"></a>**`min_height`** *(number, format: Meters)*: Minimum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `50`.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/number_of_boreholes"></a>**`number_of_boreholes`** *(number, required)*: Number of boreholes on the site, determined from Thermal Network sizing. Minimum: `0`.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/borehole_length"></a>**`borehole_length`** *(number, format: Meters, required)*: The length of the boreholes. Minimum: `0`. Default: `100`.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/length_of_ghe"></a>**`length_of_ghe`** *(number, format: Meters, required)*: Horizontal surface length allowed for the ground heat exchanger. Minimum: `1`. Default: `100`.
  - <a id="definitions/autosized_bizoned_rectangle_borefield_def/properties/width_of_ghe"></a>**`width_of_ghe`** *(number, format: Meters, required)*: Horizontal surface width allowed for the ground heat exchanger. Minimum: `1`. Default: `100`.
- <a id="definitions/autosized_near_square_borefield_def"></a>**`autosized_near_square_borefield_def`** *(object)*: Borefield properties for Ground Heat Exchanger sizing via the NEARSQUARE method. Can contain additional properties.
  - <a id="definitions/autosized_near_square_borefield_def/properties/b"></a>**`b`** *(number, format: Meters)*: Borehole-to-borehole spacing. Minimum: `0`.
  - <a id="definitions/autosized_near_square_borefield_def/properties/max_height"></a>**`max_height`** *(number, format: Meters)*: Maximum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `200`.
  - <a id="definitions/autosized_near_square_borefield_def/properties/min_height"></a>**`min_height`** *(number, format: Meters)*: Minimum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `50`.
  - <a id="definitions/autosized_near_square_borefield_def/properties/number_of_boreholes"></a>**`number_of_boreholes`** *(number, required)*: Number of boreholes on the site, determined from Thermal Network sizing. Minimum: `0`.
  - <a id="definitions/autosized_near_square_borefield_def/properties/borehole_length"></a>**`borehole_length`** *(number, format: Meters, required)*: The length of the boreholes. Minimum: `0`. Default: `100`.
  - <a id="definitions/autosized_near_square_borefield_def/properties/length_of_ghe"></a>**`length_of_ghe`** *(number, format: Meters, required)*: Horizontal surface length allowed for the ground heat exchanger. Minimum: `1`. Default: `100`.
  - <a id="definitions/autosized_near_square_borefield_def/properties/width_of_ghe"></a>**`width_of_ghe`** *(number, format: Meters, required)*: Horizontal surface width allowed for the ground heat exchanger. Minimum: `1`. Default: `100`.
- <a id="definitions/autosized_rowwise_borefield_def"></a>**`autosized_rowwise_borefield_def`** *(object)*: Borefield properties for Ground Heat Exchanger sizing via the ROWWISE method. Can contain additional properties.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/min_spacing"></a>**`min_spacing`** *(number, format: Meters, required)*: The smallest minimum spacing that will be used to generate a RowWise field. Minimum: `0`.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/max_spacing"></a>**`max_spacing`** *(number, format: Meters, required)*: The largest minimum spacing that will be used to generate a RowWise field. Minimum: `0`.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/spacing_step"></a>**`spacing_step`** *(number, format: Meters, required)*: The distance in spacing from the design found in the first part of first search to exhaustively check in the second part. Minimum: `0`.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/min_rotation"></a>**`min_rotation`** *(number, format: Degrees, required)*: The minimum rotation of the rows of each field relative to horizontal that will be used in the search. Minimum: `-90`. Maximum: `90`.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/max_rotation"></a>**`max_rotation`** *(number, format: Degrees, required)*: The maximum rotation of the rows of each field relative to horizontal that will be used in the search. Minimum: `-90`. Maximum: `90`.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/rotate_step"></a>**`rotate_step`** *(number, format: Degrees, required)*: Step size for field rotation search.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/max_height"></a>**`max_height`** *(number, format: Meters)*: Maximum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `200`.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/min_height"></a>**`min_height`** *(number, format: Meters)*: Minimum height, or depth, of each borehole heat exchanger. Minimum: `0`. Default: `50`.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/number_of_boreholes"></a>**`number_of_boreholes`** *(number, required)*: Number of boreholes on the site, determined from Thermal Network sizing. Minimum: `0`.
  - <a id="definitions/autosized_rowwise_borefield_def/properties/borehole_length"></a>**`borehole_length`** *(number, format: Meters, required)*: The length of the boreholes. Minimum: `0`. Default: `100`.
- <a id="definitions/pipe_def"></a>**`pipe_def`** *(object)*: Pipe properties for Ground Heat Exchanger sizing.
  - <a id="definitions/pipe_def/properties/inner_diameter"></a>**`inner_diameter`** *(number, format: Meters, required)*: The diameter of the inner pipe surface. Default: `0.0269`.
  - <a id="definitions/pipe_def/properties/outer_diameter"></a>**`outer_diameter`** *(number, format: Meters, required)*: The diameter of the outer pipe surface. Minimum: `0`. Default: `0.0334`.
  - <a id="definitions/pipe_def/properties/shank_spacing"></a>**`shank_spacing`** *(number, format: Meters, required)*: The spacing between the U-tube legs, as referenced from outer surface of the pipes (i.e., not referenced from each pipes respective centerline). Minimum: `0`. Default: `0.0277`.
  - <a id="definitions/pipe_def/properties/roughness"></a>**`roughness`** *(number, format: Meters, required)*: The surface roughness of the pipe. Minimum: `0`. Default: `1e-06`.
  - <a id="definitions/pipe_def/properties/conductivity"></a>**`conductivity`** *(number, format: Watts per meter-Kelvin, required)*: The conductivity of the pipe material. Minimum: `0`. Default: `0.4`.
  - <a id="definitions/pipe_def/properties/rho_cp"></a>**`rho_cp`** *(number, format: Joules per cubic meter-Kelvin, required)*: The volumetric heat capacity of the pipe material. Minimum: `0`. Default: `1542000`.
  - <a id="definitions/pipe_def/properties/arrangement"></a>**`arrangement`** *(string, required)*: Arrangement of the pipes. Must be one of: "singleutube", "coaxial", or "doubleutube". Default: `"singleutube"`.
- <a id="definitions/fluid_def"></a>**`fluid_def`** *(object)*: Fluid properties for Ground Heat Exchanger sizing.
  - <a id="definitions/fluid_def/properties/fluid_name"></a>**`fluid_name`** *(string, required)*: Circulating fluid parameters for ground heat exchanger sizing. Must be one of: "Water", "EthylAlcohol", "EthyleneGlycol", "MethylAlcohol", or "PropyleneGlycol". Default: `"Water"`.
  - <a id="definitions/fluid_def/properties/concentration_percent"></a>**`concentration_percent`** *(number, required)*: The concentration of circulation fluid as a fraction, from 0.0 to 0.6 (where 0.6 represents 60%). Minimum: `0`. Maximum: `0`. Default: `0`.
  - <a id="definitions/fluid_def/properties/temperature"></a>**`temperature`** *(number, format: Celsius, required)*: Average design fluid temperature at peak conditions. Default: `20`.
- <a id="definitions/grout_def"></a>**`grout_def`** *(object)*: Grout properties used for ground heat exchanger sizing.
  - <a id="definitions/grout_def/properties/conductivity"></a>**`conductivity`** *(number, format: Watts per meter-Kelvin, required)*: Grout thermal conductivity. Minimum: `0`. Default: `2`.
  - <a id="definitions/grout_def/properties/rho_cp"></a>**`rho_cp`** *(number, format: Joules per cubic meter-Kelvin, required)*: Grout volumetric heat capacity. Minimum: `0`. Default: `4408000`.
- <a id="definitions/simulation_def"></a>**`simulation_def`** *(object)*: Simulation parameters use for ground heat exchanger sizing.
  - <a id="definitions/simulation_def/properties/num_months"></a>**`num_months`** *(integer, format: Months, required)*: Length of ground heat exchanger sizing period. Minimum: `0`. Default: `240`.
- <a id="definitions/design_def"></a>**`design_def`** *(object)*: Design parameters used for GHE sizing.
  - <a id="definitions/design_def/properties/method"></a>**`method`** *(string, required)*: Building load distribution method for Ground Heat Exchanger sizing. Must be one of: "AREAPROPORTIONAL" or "UPSTREAM". Default: `"AREAPROPORTIONAL"`.
  - <a id="definitions/design_def/properties/flow_rate"></a>**`flow_rate`** *(number, format: Liters per second, required)*: Nominal design mass flow rate. Depending on whether the flow_type attribute is set to 'borehole' or 'system', this will be the nominal flow rate for either each borehole or the entire ground heat exchanger. Minimum: `0`. Default: `0.3`.
  - <a id="definitions/design_def/properties/flow_type"></a>**`flow_type`** *(string, required)*: Flow type for ground heat exchanger sizing. Must be one of: "borehole" or "system". Default: `"borehole"`.
  - <a id="definitions/design_def/properties/max_eft"></a>**`max_eft`** *(number, format: Celsius, required)*: Maximum heat pump entering fluid temperature used for ground heat exchanger sizing. Default: `35`.
  - <a id="definitions/design_def/properties/min_eft"></a>**`min_eft`** *(number, format: Celsius, required)*: Minimum heat pump entering fluid temperature used for ground heat exchanger sizing. Default: `5`.
- <a id="definitions/borehole_def"></a>**`borehole_def`** *(object)*: Borehole properties for Ground Heat Exchanger sizing.
  - <a id="definitions/borehole_def/properties/buried_depth"></a>**`buried_depth`** *(number, format: Meters, required)*: The depth below the ground surface to the top of the borehole. Default: `2.0`.
  - <a id="definitions/borehole_def/properties/diameter"></a>**`diameter`** *(number, format: Meters, required)*: The diameter of the borehole. Default: `0.15`.
- <a id="definitions/central_pump_parameters"></a>**`central_pump_parameters`** *(object)*: Parameters for central pump.
  - <a id="definitions/central_pump_parameters/properties/pump_design_head"></a>**`pump_design_head`** *(number, format: Pascals, required)*: Head pressure of the central network pump.
  - <a id="definitions/central_pump_parameters/properties/pump_design_head_autosized"></a>**`pump_design_head_autosized`** *(boolean, required)*: True if the pump head is autosized, false if set manually. Default: `true`.
  - <a id="definitions/central_pump_parameters/properties/pump_flow_rate"></a>**`pump_flow_rate`** *(number, format: Cubic meters per second, required)*: Design volume flow rate of the ambient loop pump. Default: `0.01`.
  - <a id="definitions/central_pump_parameters/properties/pump_flow_rate_autosized"></a>**`pump_flow_rate_autosized`** *(boolean, required)*: True if the pump flow rate is autosized, false if set manually. Default: `true`.
- <a id="definitions/heat_source_parameters"></a>**`heat_source_parameters`** *(array)*
- <a id="definitions/fifth_generation"></a>**`fifth_generation`** *(object)*: Fifth generation district parameters, for an ambient loop system.
  - <a id="definitions/fifth_generation/properties/soil"></a>**`soil`** *(required)*: Refer to *[#/definitions/soil_def](#definitions/soil_def)*.
  - <a id="definitions/fifth_generation/properties/ghe_parameters"></a>**`ghe_parameters`**: Refer to *[#/definitions/ghe_parameters](#definitions/ghe_parameters)*.
  - <a id="definitions/fifth_generation/properties/connected_buildings"></a>**`connected_buildings`**
    - **Items**:
        - <a id="definitions/fifth_generation/properties/connected_buildings/items/0"></a>
          - <a id="definitions/fifth_generation/properties/connected_buildings/items/0/properties/building_id"></a>**`building_id`**: This is the geojson_id that is defined in the building object.
  - <a id="definitions/fifth_generation/properties/central_pump_parameters"></a>**`central_pump_parameters`** *(required)*: Refer to *[#/definitions/central_pump_parameters](#definitions/central_pump_parameters)*.
  - <a id="definitions/fifth_generation/properties/horizontal_piping_parameters"></a>**`horizontal_piping_parameters`** *(required)*: Refer to *[#/definitions/horizontal_piping_parameters](#definitions/horizontal_piping_parameters)*.
  - <a id="definitions/fifth_generation/properties/heat_source_parameters"></a>**`heat_source_parameters`**: Refer to *[#/definitions/heat_source_parameters](#definitions/heat_source_parameters)*.
- <a id="definitions/fourth_generation"></a>**`fourth_generation`** *(object)*: Fourth generation district parameters, for a central loop system.
  - **Any of**
  - <a id="definitions/fourth_generation/properties/central_cooling_plant_parameters"></a>**`central_cooling_plant_parameters`**: Refer to *[#/definitions/central_cooling_plant_parameters](#definitions/central_cooling_plant_parameters)*.
  - <a id="definitions/fourth_generation/properties/central_heating_plant_parameters"></a>**`central_heating_plant_parameters`**: Refer to *[#/definitions/central_heating_plant_parameters](#definitions/central_heating_plant_parameters)*.
  - <a id="definitions/fourth_generation/properties/combined_heat_and_power_parameters"></a>**`combined_heat_and_power_parameters`**: Refer to *[#/definitions/combined_heat_and_power_parameters](#definitions/combined_heat_and_power_parameters)*.
  - <a id="definitions/fourth_generation/properties/connected_buildings"></a>**`connected_buildings`**
    - **Items**:
        - <a id="definitions/fourth_generation/properties/connected_buildings/items/0"></a>
          - <a id="definitions/fourth_generation/properties/connected_buildings/items/0/properties/building_id"></a>**`building_id`**: This is the geojson_id that is defined in the building object.
