  Version,9.4;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    East entrance bldg v2,   !- Name
    0,                       !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    Level_0_Ceiling_Plenum_Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    150,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Level 0 Entry way  Ceiling Plenum DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Entry way  DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,1.71780844593706,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.5517885588319,3.12873898197307,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    3.58098410934131,6.59527952160355,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.01619547202773,7.39974280298822,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    1.05119693504892,5.80050051033377,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    1.87972377997297,2.70489411795832,3.3528;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Level 0 Entry way  Ceiling Plenum RoofCeiling,  !- Name
    Roof,                    !- Surface Type
    EXTERIOR-ROOF,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,1.71780844593706,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5517885588319,3.12873898197307,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    3.58098410934131,6.59527952160355,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    2.01619547202773,7.39974280298822,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    1.05119693504892,5.80050051033377,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    1.87972377997297,2.70489411795832,3.9624;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Level 0 Open area 1 Ceiling Plenum DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Open area 1 DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,1.68571050700354,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    1.87972377997297,2.70489411795832,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    1.05119693504892,5.80050051033377,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.01619547202773,7.39974280298822,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    0.400905437957447,8.23016906886034,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    -0.23228008090422,10.5959252068656,3.3528,  !- X,Y,Z ==> Vertex 6 {m}
    -3.99382160257704,9.58916596947629,3.3528,  !- X,Y,Z ==> Vertex 7 {m}
    -3.43984006204633,7.51933783343924,3.3528,  !- X,Y,Z ==> Vertex 8 {m}
    -4.60759102795308,5.55161104755255,3.3528,  !- X,Y,Z ==> Vertex 9 {m}
    -2.66776154875701,4.77112386361279,3.3528;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Level 0 Open area 1 Ceiling Plenum RoofCeiling,  !- Name
    Roof,                    !- Surface Type
    EXTERIOR-ROOF,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,1.68571050700354,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    1.87972377997297,2.70489411795832,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    1.05119693504892,5.80050051033377,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    2.01619547202773,7.39974280298822,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    0.400905437957447,8.23016906886034,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    -0.23228008090422,10.5959252068656,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    -3.99382160257704,9.58916596947629,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    -3.43984006204633,7.51933783343924,3.9624,  !- X,Y,Z ==> Vertex 8 {m}
    -4.60759102795308,5.55161104755255,3.9624,  !- X,Y,Z ==> Vertex 9 {m}
    -2.66776154875701,4.77112386361279,3.9624;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Level 0 Small office 1 Ceiling Plenum DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Small office 1 DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,-1.3737012489499,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.71403435440783,-0.412320942829973,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    3.81953802092616,1.71780844593706,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    1.87972377997297,2.70489411795832,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    -1.75229281438252,1.68571050700354,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    -3.22316180755986,-0.0825408648487301,3.3528;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Level 0 Small office 1 Ceiling Plenum RoofCeiling,  !- Name
    Roof,                    !- Surface Type
    EXTERIOR-ROOF,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,-1.3737012489499,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    2.71403435440783,-0.412320942829973,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    3.81953802092616,1.71780844593706,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    1.87972377997297,2.70489411795832,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    -1.75229281438252,1.68571050700354,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    -3.22316180755986,-0.0825408648487301,3.9624;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Level 0 Utility 1 Ceiling Plenum DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Utility 1 DroppedCeiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,-0.0825408648487301,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -1.75229281438252,1.68571050700354,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -2.66776154875701,4.77112386361279,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -4.60759102795308,5.55161104755255,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    -6.73425312491624,2.02129396567682,3.3528;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Level 0 Utility 1 Ceiling Plenum RoofCeiling,  !- Name
    Roof,                    !- Surface Type
    EXTERIOR-ROOF,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,-0.0825408648487301,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -1.75229281438252,1.68571050700354,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -2.66776154875701,4.77112386361279,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -4.60759102795308,5.55161104755255,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    -6.73425312491624,2.02129396567682,3.9624;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 4,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58098410934131,6.59527952160355,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    3.58098410934131,6.59527952160355,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.01619547202773,7.39974280298822,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.01619547202773,7.39974280298822,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 5,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5517885588319,3.12873898197307,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5517885588319,3.12873898197307,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    3.58098410934131,6.59527952160355,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    3.58098410934131,6.59527952160355,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 6,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,1.71780844593706,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    3.81953802092616,1.71780844593706,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.5517885588319,3.12873898197307,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.5517885588319,3.12873898197307,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 3,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.43984006204633,7.51933783343924,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -3.43984006204633,7.51933783343924,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -4.60759102795308,5.55161104755255,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -4.60759102795308,5.55161104755255,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 4,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.99382160257704,9.58916596947629,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -3.99382160257704,9.58916596947629,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -3.43984006204633,7.51933783343924,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -3.43984006204633,7.51933783343924,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 5,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.23228008090422,10.5959252068656,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -0.23228008090422,10.5959252068656,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -3.99382160257704,9.58916596947629,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -3.99382160257704,9.58916596947629,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 6,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.400905437957447,8.23016906886034,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.400905437957447,8.23016906886034,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -0.23228008090422,10.5959252068656,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -0.23228008090422,10.5959252068656,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 7,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.01619547202773,7.39974280298822,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    2.01619547202773,7.39974280298822,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.400905437957447,8.23016906886034,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.400905437957447,8.23016906886034,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 1,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,-1.3737012489499,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -1.06834350757917,-1.3737012489499,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.71403435440783,-0.412320942829973,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.71403435440783,-0.412320942829973,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 2,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,-0.0825408648487301,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -3.22316180755986,-0.0825408648487301,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -1.06834350757917,-1.3737012489499,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -1.06834350757917,-1.3737012489499,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 6,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.71403435440783,-0.412320942829973,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    2.71403435440783,-0.412320942829973,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    3.81953802092616,1.71780844593706,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    3.81953802092616,1.71780844593706,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Utility 1 Ceiling Plenum AbvClgPlnmWall 1,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.60759102795308,5.55161104755255,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -4.60759102795308,5.55161104755255,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -6.73425312491624,2.02129396567682,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -6.73425312491624,2.02129396567682,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Level0 Utility 1 Ceiling Plenum AbvClgPlnmWall 5,  !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Level_0_Ceiling_Plenum_Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.73425312491624,2.02129396567682,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -6.73425312491624,2.02129396567682,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -3.22316180755986,-0.0825408648487301,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -3.22316180755986,-0.0825408648487301,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Single_zone,             !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Entry way  DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Single_zone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Level 0 Entry way  Ceiling Plenum DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,1.71780844593706,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.5517885588319,3.12873898197307,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    3.58098410934131,6.59527952160355,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.01619547202773,7.39974280298822,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    1.05119693504892,5.80050051033377,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    1.87972377997297,2.70489411795832,3.3528;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Entry way  Floor,        !- Name
    Floor,                   !- Surface Type
    SLAB-ON-GRADE-FLOOR,     !- Construction Name
    Single_zone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.01619547202773,7.39974280298822,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.58098410934131,6.59527952160355,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5517885588319,3.12873898197307,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.81953802092616,1.71780844593706,0,  !- X,Y,Z ==> Vertex 4 {m}
    1.87972377997297,2.70489411795832,0,  !- X,Y,Z ==> Vertex 5 {m}
    1.05119693504892,5.80050051033377,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Entryway  Wall 4,        !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.58098410934131,6.59527952160355,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    3.58098410934131,6.59527952160355,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.01619547202773,7.39974280298822,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.01619547202773,7.39974280298822,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Entryway  Wall 4,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.55839452510466,6.60689290543495,1.25760240215784,  !- X,Y,Z ==> Vertex 1 {m}
    3.55839452510466,6.60689290543495,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    2.03878505626438,7.38812941915682,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    2.03878505626438,7.38812941915682,1.25760240215784;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Entryway  Wall 5,        !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5517885588319,3.12873898197307,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.5517885588319,3.12873898197307,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.58098410934131,6.59527952160355,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.58098410934131,6.59527952160355,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Entryway  Wall 5,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.54493882618719,3.15319795093532,1.25018214379322,  !- X,Y,Z ==> Vertex 1 {m}
    4.54493882618719,3.15319795093532,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    3.58783384198602,6.5708205526413,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    3.58783384198602,6.5708205526413,1.25018214379322;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Entryway  Wall 6,        !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.81953802092616,1.71780844593706,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    3.81953802092616,1.71780844593706,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5517885588319,3.12873898197307,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5517885588319,3.12873898197307,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Entryway  Wall 6,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.83123834869675,1.74035312003231,1.25918170306616,  !- X,Y,Z ==> Vertex 1 {m}
    3.83123834869675,1.74035312003231,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    4.54008823106131,3.10619430787783,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    4.54008823106131,3.10619430787783,1.25918170306616;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Open area 1 DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Single_zone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Level 0 Open area 1 Ceiling Plenum DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.75229281438252,1.68571050700354,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    1.87972377997297,2.70489411795832,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    1.05119693504892,5.80050051033377,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.01619547202773,7.39974280298822,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    0.400905437957447,8.23016906886034,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    -0.23228008090422,10.5959252068656,3.3528,  !- X,Y,Z ==> Vertex 6 {m}
    -3.99382160257704,9.58916596947629,3.3528,  !- X,Y,Z ==> Vertex 7 {m}
    -3.43984006204633,7.51933783343924,3.3528,  !- X,Y,Z ==> Vertex 8 {m}
    -4.60759102795308,5.55161104755255,3.3528,  !- X,Y,Z ==> Vertex 9 {m}
    -2.66776154875701,4.77112386361279,3.3528;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Open area 1 Floor,       !- Name
    Floor,                   !- Surface Type
    SLAB-ON-GRADE-FLOOR,     !- Construction Name
    Single_zone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.23228008090422,10.5959252068656,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.400905437957447,8.23016906886034,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.01619547202773,7.39974280298822,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.05119693504892,5.80050051033377,0,  !- X,Y,Z ==> Vertex 4 {m}
    1.87972377997297,2.70489411795832,0,  !- X,Y,Z ==> Vertex 5 {m}
    -1.75229281438252,1.68571050700354,0,  !- X,Y,Z ==> Vertex 6 {m}
    -2.66776154875701,4.77112386361279,0,  !- X,Y,Z ==> Vertex 7 {m}
    -4.60759102795308,5.55161104755255,0,  !- X,Y,Z ==> Vertex 8 {m}
    -3.43984006204633,7.51933783343924,0,  !- X,Y,Z ==> Vertex 9 {m}
    -3.99382160257704,9.58916596947629,0;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Openarea 1 Wall 3,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.43984006204633,7.51933783343924,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -3.43984006204633,7.51933783343924,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.60759102795308,5.55161104755255,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.60759102795308,5.55161104755255,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Openarea 1 Wall 4,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.99382160257704,9.58916596947629,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -3.99382160257704,9.58916596947629,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.43984006204633,7.51933783343924,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.43984006204633,7.51933783343924,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Openarea 1 Wall 5,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.23228008090422,10.5959252068656,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -0.23228008090422,10.5959252068656,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.99382160257704,9.58916596947629,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.99382160257704,9.58916596947629,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Openarea 1 Wall 6,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.400905437957447,8.23016906886034,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.400905437957447,8.23016906886034,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.23228008090422,10.5959252068656,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.23228008090422,10.5959252068656,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Openarea 1 Wall 7,       !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.01619547202773,7.39974280298822,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.01619547202773,7.39974280298822,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.400905437957447,8.23016906886034,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.400905437957447,8.23016906886034,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Small office 1 DroppedCeiling,  !- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Single_zone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Level 0 Small office 1 Ceiling Plenum DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,-1.3737012489499,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.71403435440783,-0.412320942829973,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    3.81953802092616,1.71780844593706,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    1.87972377997297,2.70489411795832,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    -1.75229281438252,1.68571050700354,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    -3.22316180755986,-0.0825408648487301,3.3528;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Small office 1 Floor,    !- Name
    Floor,                   !- Surface Type
    SLAB-ON-GRADE-FLOOR,     !- Construction Name
    Single_zone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.87972377997297,2.70489411795832,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.81953802092616,1.71780844593706,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.71403435440783,-0.412320942829973,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.06834350757917,-1.3737012489499,0,  !- X,Y,Z ==> Vertex 4 {m}
    -3.22316180755986,-0.0825408648487301,0,  !- X,Y,Z ==> Vertex 5 {m}
    -1.75229281438252,1.68571050700354,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Smalloffice 1 Wall 1,    !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.06834350757917,-1.3737012489499,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -1.06834350757917,-1.3737012489499,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.71403435440783,-0.412320942829973,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.71403435440783,-0.412320942829973,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Smalloffice 1 Wall 1,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.04372625208014,-1.36744419439558,1.91529774586845,  !- X,Y,Z ==> Vertex 1 {m}
    -1.04372625208014,-1.36744419439558,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    2.6894170989088,-0.418577997384289,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    2.6894170989088,-0.418577997384289,1.91529774586845;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Smalloffice 1 Wall 2,    !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,-0.0825408648487301,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -3.22316180755986,-0.0825408648487301,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.06834350757917,-1.3737012489499,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.06834350757917,-1.3737012489499,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Smalloffice 1 Wall 2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.20137377108013,-0.095596188144541,1.92377971342179,  !- X,Y,Z ==> Vertex 1 {m}
    -3.20137377108013,-0.095596188144541,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    -1.0901315440589,-1.36064592565409,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    -1.0901315440589,-1.36064592565409,1.92377971342179;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Smalloffice 1 Wall 6,    !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.71403435440783,-0.412320942829973,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.71403435440783,-0.412320942829973,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.81953802092616,1.71780844593706,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.81953802092616,1.71780844593706,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Smalloffice 1 Wall 6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.72573468507442,-0.389776270237714,1.92490110000951,  !- X,Y,Z ==> Vertex 1 {m}
    2.72573468507442,-0.389776270237714,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    3.80783769025957,1.6952637733448,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    3.80783769025957,1.6952637733448,1.92490110000951;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility 1 DroppedCeiling,!- Name
    Ceiling,                 !- Surface Type
    Default interior ceiling,!- Construction Name
    Single_zone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Level 0 Utility 1 Ceiling Plenum DroppedCeiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.22316180755986,-0.0825408648487301,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -1.75229281438252,1.68571050700354,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    -2.66776154875701,4.77112386361279,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    -4.60759102795308,5.55161104755255,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    -6.73425312491624,2.02129396567682,3.3528;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Utility 1 Floor,         !- Name
    Floor,                   !- Surface Type
    SLAB-ON-GRADE-FLOOR,     !- Construction Name
    Single_zone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.60759102795308,5.55161104755255,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.66776154875701,4.77112386361279,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.75229281438252,1.68571050700354,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.22316180755986,-0.0825408648487301,0,  !- X,Y,Z ==> Vertex 4 {m}
    -6.73425312491624,2.02129396567682,0;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Utility1 Wall 1,         !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.60759102795308,5.55161104755255,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -4.60759102795308,5.55161104755255,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.73425312491624,2.02129396567682,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.73425312491624,2.02129396567682,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Utility1 Wall 1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.62069759085228,5.52985379568175,1.38033938933147,  !- X,Y,Z ==> Vertex 1 {m}
    -4.62069759085228,5.52985379568175,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    -6.72114656201705,2.04305121754762,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    -6.72114656201705,2.04305121754762,1.38033938933147;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility1 Wall 5,         !- Name
    Wall,                    !- Surface Type
    EXTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.73425312491624,2.02129396567682,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    -6.73425312491624,2.02129396567682,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.22316180755986,-0.0825408648487301,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.22316180755986,-0.0825408648487301,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    3'0" x 3'0" Double pane  Alum Construction,  !- Construction Name
    Utility1 Wall 5,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.71246508815593,2.00823864284927,1.38039262701272,  !- X,Y,Z ==> Vertex 1 {m}
    -6.71246508815593,2.00823864284927,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    -3.24494984432016,-0.0694855420211819,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    -3.24494984432016,-0.0694855420211819,1.38039262701272;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Merged Entryway  Wall 1 - Smalloffice 1 Wall 5,  !- Name
    INTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone or ZoneList Name
    7.29741939039959;        !- Surface Area {m2}

  InternalMass,
    Merged Entryway  Wall 2 - Openarea 1 Wall 9,  !- Name
    INTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone or ZoneList Name
    10.7442649199658;        !- Surface Area {m2}

  InternalMass,
    Merged Entryway  Wall 3 - Openarea 1 Wall 8,  !- Name
    INTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone or ZoneList Name
    6.26246866143761;        !- Surface Area {m2}

  InternalMass,
    Merged Openarea 1 Wall 1 - Utility1 Wall 3,  !- Name
    INTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone or ZoneList Name
    10.7905265209873;        !- Surface Area {m2}

  InternalMass,
    Merged Openarea 1 Wall 10 - Smalloffice 1 Wall 4,  !- Name
    INTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone or ZoneList Name
    12.647781876022;         !- Surface Area {m2}

  InternalMass,
    Merged Openarea 1 Wall 2 - Utility1 Wall 2,  !- Name
    INTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone or ZoneList Name
    7.01055860665666;        !- Surface Area {m2}

  InternalMass,
    Merged Smalloffice 1 Wall 3 - Utility1 Wall 4,  !- Name
    INTERIOR-WALL,           !- Construction Name
    Single_zone,             !- Zone or ZoneList Name
    7.71156282021133;        !- Surface Area {m2}

  Shading:Zone:Detailed,
    Shading Surface 1,       !- Name
    Smalloffice 1 Wall 6,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.603856239057156,-2.19025378776667,1.91529774586845,  !- X,Y,Z ==> Vertex 1 {m}
    3.12928711193178,-1.24138759075538,1.91529774586845,  !- X,Y,Z ==> Vertex 2 {m}
    2.9201506989088,-0.418577997384289,1.91529774586845,  !- X,Y,Z ==> Vertex 3 {m}
    -0.81299265208014,-1.36744419439558,1.91529774586845;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Shading Surface 2,       !- Name
    Entryway  Wall 5,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5517885588319,3.12873898197307,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    5.76312134646565,5.46278495517533,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    3.58098410934131,6.59527952160355,3.9624;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Zone:Detailed,
    Shading Surface 3,       !- Name
    Entryway  Wall 5,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.5517885588319,3.12873898197307,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5517885588319,3.12873898197307,2.7090624,  !- X,Y,Z ==> Vertex 2 {m}
    5.76312134646565,5.46278495517533,2.7090624,  !- X,Y,Z ==> Vertex 3 {m}
    5.76312134646565,5.46278495517533,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Shading Surface 4,       !- Name
    Entryway  Wall 5,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.58098410934131,6.59527952160355,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    3.58098410934131,6.59527952160355,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.5517885588319,3.12873898197307,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.5517885588319,3.12873898197307,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Shading Surface 5,       !- Name
    Entryway  Wall 5,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.76312134646565,5.46278495517533,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    5.76312134646565,5.46278495517533,2.7090624,  !- X,Y,Z ==> Vertex 2 {m}
    3.58098410934131,6.59527952160355,2.7090624,  !- X,Y,Z ==> Vertex 3 {m}
    3.58098410934131,6.59527952160355,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Sub Surface 3 - Overhang,!- Name
    Smalloffice 1 Wall 2,    !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.68727366048544,-2.35721674366355,1.92377971342179,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0901315440589,-1.36064592565409,1.92377971342179,  !- X,Y,Z ==> Vertex 2 {m}
    -3.20137377108013,-0.0955961881445406,1.92377971342179,  !- X,Y,Z ==> Vertex 3 {m}
    -3.79851588750667,-1.092167006154,1.92377971342179;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Sub Surface 4 - Overhang,!- Name
    Entryway  Wall 6,        !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.75790888022788,-0.925458451444663,1.92490110000951,  !- X,Y,Z ==> Vertex 1 {m}
    4.84001188541303,1.15958159213785,1.92490110000951,  !- X,Y,Z ==> Vertex 2 {m}
    3.80783769025957,1.6952637733448,1.92490110000951,  !- X,Y,Z ==> Vertex 3 {m}
    2.72573468507442,-0.38977627023771,1.92490110000951;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    Open area 1 Occupant 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Office Space Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

  People,
    People 4,                !- Name
    Single_zone,             !- Zone or ZoneList Name
    Office Space Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

  People,
    People 5,                !- Name
    Single_zone,             !- Zone or ZoneList Name
    Core Zone Occupancy,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

  People,
    People 6,                !- Name
    Single_zone,             !- Zone or ZoneList Name
    Core Zone Occupancy,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

  People,
    Small office 1 Occupant 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Office Space Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Default People Activity Schedule Very Low Activity - Seated Passive;  !- Activity Level Schedule Name

  Lights,
    Entry way  Luminaire 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    43.2,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  ScheduleTypeLimits,
    Lights Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  Schedule:Day:Interval,
    Building Lights Default Weekday Schedule,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.200000002980232,       !- Value Until Time 1
    16:00,                   !- Time 2
    0.899999976158142,       !- Value Until Time 2
    18:00,                   !- Time 3
    0.699999988079071,       !- Value Until Time 3
    20:00,                   !- Time 4
    0.5,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.200000002980232;       !- Value Until Time 5

  Schedule:Week:Daily,
    Building Lights Week Rule - Jan1-Dec31,  !- Name
    Building Lights Default Weekday Schedule,  !- Sunday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Monday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Friday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Saturday Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Building Lights Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Building Lights Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Building Lights Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Building Lights Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Lights,         !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    Building Lights Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Building Lights Summer Design Day 1,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Lights Winter Design Day 1,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Lights,
    Lights 5,                !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    56.32,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Lights 6,                !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    84.48,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Lights 7,                !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    56.32,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Lights 8,                !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    50,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Open area 1 Luminaire 1, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    168.96,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Open area 1 Luminaire 2, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    168.96,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Open area 1 Luminaire 3, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    43.2,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Small office 1 Luminaire 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    500,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Small office 1 Luminaire 2,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    129.6,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Utility 1 Luminaire 1,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    84.48,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Utility 1 Luminaire 2,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building Lights,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    64.8,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

  ElectricEquipment,
    Electric Equipment 10,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    480,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Electric Equipment 11,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    60,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Electric Equipment 12,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    156,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Electric Equipment 13,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    75,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Electric Equipment 14,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Electric Equipment 15,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    73,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Electric Equipment 16,   !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    90,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Electric Equipment 9,    !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Open area 1 Plug Load 1, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Open area 1 Plug Load 2, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    73,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Open area 1 Plug Load 3, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    75,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Open area 1 Plug Load 4, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Open area 1 Plug Load 5, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    130,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Open area 1 Plug Load 6, !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    960,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Small office 1 Plug Load 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    60,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Small office 1 Plug Load 2,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    90,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Small office 1 Plug Load 3,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Building_Plug_Load,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    52,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.3,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    Entry way Leaky Bldg Infiltration 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0473428139275696,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Open area Leaky Bldg Infiltration 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0643309077545496,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Small office Leaky Bldg Infiltration 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.045039659488343,       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Utility Leaky Bldg Infiltration 1,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0419735539440156,      !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Single_zone Thermostat,  !- Name
    Single_zone,             !- Zone or ZoneList Name
    Single_zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Single_zone Thermostat;  !- Control 1 Name

  Schedule:Compact,
    Single_zone Thermostat Schedule,  !- Name
    Single_zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Single_zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Single_zone Thermostat,  !- Name
    Space Thermostat Heating Setpoint,  !- Heating Setpoint Temperature Schedule Name
    Space Thermostat Cooling Setpoint;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Thermostat Heating Setpoint Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    All Weekends 13,         !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3333333333334;        !- Value Until Time 1

  Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3333333333334;        !- Value Until Time 1

  Schedule:Week:Daily,
    Space Thermostat Heating Setpoint Week Rule - Jan1-Dec31,  !- Name
    All Weekends 13,         !- Sunday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Monday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 13,         !- Saturday Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Space Thermostat Heating Setpoint Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Space Thermostat Heating Setpoint Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Space Thermostat Heating Setpoint Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Space Thermostat Heating Setpoint,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    Space Thermostat Heating Setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Summer Design Day 1,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Winter Design Day 1,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.111111111111;         !- Value Until Time 1

  ScheduleTypeLimits,
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    All Weekends 12,         !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  Schedule:Week:Daily,
    Space Thermostat Cooling Setpoint Week Rule - Jan1-Dec31,  !- Name
    All Weekends 12,         !- Sunday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Monday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 12,         !- Saturday Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Space Thermostat Cooling Setpoint Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Space Thermostat Cooling Setpoint Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Space Thermostat Cooling Setpoint Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Space Thermostat Cooling Setpoint,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    Space Thermostat Cooling Setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Summer Design Day 1,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Winter Design Day 1,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.7777777777778;        !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Single_zone,             !- Zone Name
    Single_zone Equipment List,  !- Zone Conditioning Equipment List Name
    Single_zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Single_zone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Single_zone Inlet Node List,  !- Name
    Diffuser Outlet;         !- Node 1 Name

  NodeList,
    Single_zone Return Node List,  !- Name
    Node 10;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    OS:AirTerminal:SingleDuct:Uncontrolled 1,  !- Name
    Always_On_Discrete_1,    !- Availability Schedule Name
    OS:AirTerminal:SingleDuct:Uncontrolled 1 Inlet Node,  !- Air Inlet Node Name
    Diffuser Outlet,         !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU OS:AirTerminal:SingleDuct:Uncontrolled 1,  !- Name
    Diffuser Outlet,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    OS:AirTerminal:SingleDuct:Uncontrolled 1;  !- Air Terminal Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Elec Baseboard,          !- Name
    Always_On_Discrete_1,    !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    1500,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.9;                     !- Efficiency

  Schedule:Constant,Always_On_1,Schedule Type Limits 1,1;

  ZoneHVAC:EquipmentList,
    Single_zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OS:AirTerminal:SingleDuct:Uncontrolled 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Elec Baseboard,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Single_zone,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Design Specification Outdoor Air 2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.075511590912,          !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.4719474432,            !- Cooling Minimum Air Flow {m3/s}
    0.12,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.075511590912,          !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.14158423296,           !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Single_zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Single_zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always_On_1,    !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Single_zone,             !- Zone or ZoneList 1 Name
    Design Specification Outdoor Air 2,  !- Design Specification Outdoor Air Object Name 1
    Single_zone Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    Built-up Roofing - 3/8 in.,  !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet - 1/2 in.,        !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Expanded Polystyrene - Extruded - 1 in.,  !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.0290000458418302,      !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Gypsum Board - 3/4 in.,  !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Gypsum Board - 5/8 in.,  !- Name
    MediumSmooth,            !- Roughness
    0.015875,                !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hardboard - High Density - Standard-tempered Grade - 3/4 in.,  !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.144,                   !- Conductivity {W/m-K}
    1010,                    !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Lightweight Concrete - 6 in. - 80 lb/ft3,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1281.47706991681,        !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Mineral Fiber Batt Insulation - 10 in.,  !- Name
    VeryRough,               !- Roughness
    0.254,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Stuco,                   !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.721139,                !- Conductivity {W/m-K}
    2659,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.5,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Vegetable Fiber Board  Sheathing - Intermediate Density - 1/2 in.,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0889,                  !- Thickness {m}
    0.367216996560281,       !- Conductivity {W/m-K}
    126.145399069936,        !- Density {kg/m3}
    1556.29337142857,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0889,                  !- Thickness {m}
    0.0603344200649287,      !- Conductivity {W/m-K}
    126.145399069936,        !- Density {kg/m3}
    1556.29337142857,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    3'0" x 3'0" Double pane  Alum Material,  !- Name
    2.49843587008993,        !- U-Factor {W/m2-K}
    0.38;                    !- Solar Heat Gain Coefficient

  Construction,
    3'0" x 3'0" Double pane  Alum Construction,  !- Name
    3'0" x 3'0" Double pane  Alum Material;  !- Outside Layer

  Construction,
    Default interior ceiling,!- Name
    Gypsum Board - 3/4 in.;  !- Outside Layer

  Construction,
    EXTERIOR-ROOF,           !- Name
    Built-up Roofing - 3/8 in.,  !- Outside Layer
    Hardboard - High Density - Standard-tempered Grade - 3/4 in.,  !- Layer 2
    Mineral Fiber Batt Insulation - 10 in.,  !- Layer 3
    Vegetable Fiber Board  Sheathing - Intermediate Density - 1/2 in.;  !- Layer 4

  Construction,
    EXTERIOR-WALL,           !- Name
    Stuco,                   !- Outside Layer
    Expanded Polystyrene - Extruded - 1 in.,  !- Layer 2
    Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation,  !- Layer 3
    Gypsum Board - 5/8 in.;  !- Layer 4

  Construction,
    INTERIOR-WALL,           !- Name
    Gypsum Board - 5/8 in.,  !- Outside Layer
    Wood-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation,  !- Layer 2
    Gypsum Board - 5/8 in.;  !- Layer 3

  Construction,
    SLAB-ON-GRADE-FLOOR,     !- Name
    Lightweight Concrete - 6 in. - 80 lb/ft3;  !- Outside Layer

  Construction:AirBoundary,
    Air Wall_ConstructionAirBoundary,  !- Name
    GroupedZones,            !- Solar and Daylighting Method
    GroupedZones,            !- Radiant Exchange Method
    None,                    !- Air Exchange Method
    0;                       !- Simple Mixing Air Changes per Hour {1/hr}

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Elevators Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Equipment Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    HVAC Operation Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Occupancy Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    People Activity Type Limits,  !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Process Loads Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Water Use Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  Schedule:Constant,Always_On,Schedule Type Limits 1,1;

  Schedule:Constant,Schedule Constant 1,ActivityLevel,139.882806752418;

  Schedule:Day:Interval,
    All Weekdays,            !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.995;                   !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekdays 1,          !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    12:45,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.2975,                  !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    All Weekdays 2,          !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1
    0.0475,                  !- Value Until Time 1
    17:00,                   !- Time 2
    0.1525,                  !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    All Weekdays 3,          !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:15,                   !- Time 1
    0.5,                     !- Value Until Time 1
    17:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.3025;                  !- Value Until Time 3

  Schedule:Day:Interval,
    All Weekdays 4,          !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:15,                   !- Time 1
    0.5,                     !- Value Until Time 1
    17:00,                   !- Time 2
    0.7975,                  !- Value Until Time 2
    24:00,                   !- Time 3
    0.0525;                  !- Value Until Time 3

  Schedule:Day:Interval,
    All Weekdays 5,          !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.3333333333333;        !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekdays 6,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends,            !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.995;                   !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 1,          !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 10,         !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.300000011920929;       !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 2,          !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 3,          !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3075;                  !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 4,          !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.055;                   !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 5,          !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.3333333333333;        !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 6,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.9444444444444;        !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 7,          !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.995;                   !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 8,          !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  Schedule:Day:Interval,
    All Weekends 9,          !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building HVAC Operation Default Weekday Schedule,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.995;                   !- Value Until Time 1

  Schedule:Day:Interval,
    Building HVAC Operation Summer Design Day,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building HVAC Operation Summer Design Day 1,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building HVAC Operation Winter Design Day,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building HVAC Operation Winter Design Day 1,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Lights Summer Design Day,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Lights Winter Design Day,  !- Name
    Lights Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building_Plug_Load Default Weekday Schedule,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:15,                   !- Time 1
    0.300000011920929,       !- Value Until Time 1
    17:00,                   !- Time 2
    0.899999916553497,       !- Value Until Time 2
    24:00,                   !- Time 3
    0.300000011920929;       !- Value Until Time 3

  Schedule:Day:Interval,
    Building_Plug_Load Summer Design Day,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building_Plug_Load Summer Design Day 1,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building_Plug_Load Winter Design Day,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building_Plug_Load Winter Design Day 1,  !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Water Use Default Weekday Schedule,  !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.152500003576279,       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Point-of-use Electricity Water Heater Water Temp Default,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    48.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    4.44444444444446;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    37.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    People Activity Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.100000001490116,       !- Value Until Time 1
    16:00,                   !- Time 2
    0.300000011920929,       !- Value Until Time 2
    24:00,                   !- Time 3
    0.100000001490116;       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Simuwatt Default Summer Clg Sch - 68F,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.3333333333334;        !- Value Until Time 1

  Schedule:Day:Interval,
    Simuwatt Default Summer Htg Sch - 68F,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Simuwatt Default Winter Clg Sch - 68F,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.3333333333334;        !- Value Until Time 1

  Schedule:Day:Interval,
    Simuwatt Default Winter Htg Sch - 68F,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Space Occupancy Default Weekday Schedule,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.25,                    !- Value Until Time 1
    16:15,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4
    0.25;                    !- Value Until Time 4

  Schedule:Day:Interval,
    Space Occupancy Summer Design Day,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Space Occupancy Summer Design Day 1,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Space Occupancy Winter Design Day,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Space Occupancy Winter Design Day 1,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Summer Design Day,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.3333333333333;        !- Value Until Time 1

  Schedule:Day:Interval,
    Space Thermostat Cooling Setpoint Winter Design Day,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.3333333333333;        !- Value Until Time 1

  Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Summer Design Day,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Space Thermostat Heating Setpoint Winter Design Day,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Week:Daily,
    0.06309 m^3/hr Faucet mixed temp 100.0F Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    0.06309 m^3/hr Faucet mixed temp 100.0F,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    0.06309 m^3/hr Faucet mixed temp 100.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    6.056 L/s Toilet mixed temp 40.0F Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    6.056 L/s Toilet mixed temp 40.0F,  !- Name
    Thermostat Heating Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    6.056 L/s Toilet mixed temp 40.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Building HVAC Operation Week Rule - Jan1-Dec31,  !- Name
    All Weekends 7,          !- Sunday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Monday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 7,          !- Saturday Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Building HVAC Operation Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Building HVAC Operation Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Building HVAC Operation Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building HVAC Operation, !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    Building HVAC Operation Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Building_Plug_Load Week Rule - Jan1-Dec31,  !- Name
    All Weekends 10,         !- Sunday Schedule:Day Name
    Building_Plug_Load Default Weekday Schedule,  !- Monday Schedule:Day Name
    Building_Plug_Load Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Building_Plug_Load Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Building_Plug_Load Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Building_Plug_Load Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 10,         !- Saturday Schedule:Day Name
    Building_Plug_Load Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Building_Plug_Load Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Building_Plug_Load Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Building_Plug_Load Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Building_Plug_Load Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building_Plug_Load,      !- Name
    Equipment Schedule Type Limits,  !- Schedule Type Limits Name
    Building_Plug_Load Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Building Water Use Week Rule - Jan1-Dec31,  !- Name
    All Weekends 9,          !- Sunday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Monday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 9,          !- Saturday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- SummerDesignDay Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- WinterDesignDay Schedule:Day Name
    Building Water Use Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Building Water Use Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Water Use,      !- Name
    Water Use Schedule Type Limits,  !- Schedule Type Limits Name
    Building Water Use Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Core Zone Occupancy Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Core Zone Occupancy,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Core Zone Occupancy Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Default HVAC Operation 24/7-365 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Default HVAC Operation 24/7-365,  !- Name
    HVAC Operation Schedule Type Limits,  !- Schedule Type Limits Name
    Default HVAC Operation 24/7-365 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Default People Activity Schedule Very Low Activity - Seated Passive Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Default People Activity Schedule Very Low Activity - Seated Passive,  !- Name
    People Activity Type Limits,  !- Schedule Type Limits Name
    Default People Activity Schedule Very Low Activity - Seated Passive Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Infiltration Schedule 100% 24/7-365 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Infiltration Schedule 100% 24/7-365,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Infiltration Schedule 100% 24/7-365 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Space Occupancy Week Rule - Jan1-Dec31,  !- Name
    All Weekends 8,          !- Sunday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Monday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Tuesday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Wednesday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Thursday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Friday Schedule:Day Name
    All Weekends 8,          !- Saturday Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- Holiday Schedule:Day Name
    Space Occupancy Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Space Occupancy Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Space Occupancy Default Weekday Schedule,  !- CustomDay1 Schedule:Day Name
    Space Occupancy Default Weekday Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Space Occupancy,  !- Name
    Occupancy Schedule Type Limits,  !- Schedule Type Limits Name
    Office Space Occupancy Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Point-of-use Electricity Water Heater Water Temp - 120.0F Week Rule - Jan1-Dec31,  !- Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Sunday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Monday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Tuesday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Wednesday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Thursday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Friday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Saturday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- Holiday Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- SummerDesignDay Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- WinterDesignDay Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default,  !- CustomDay1 Schedule:Day Name
    Point-of-use Electricity Water Heater Water Temp Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Point-of-use Electricity Water Heater Water Temp - 120.0F,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Point-of-use Electricity Water Heater Water Temp - 120.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Thermostat Cooling Setpoint Schedule Type Limits,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  Schedule:Constant,Always_On_Discrete,Schedule Type Limits 1,1;

  Schedule:Constant,Always_On_Discrete_1,Schedule Type Limits 1,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    Small heating and cooling furnace,  !- Name
    ,                        !- Controller List Name
    Small heating and cooling furnaceAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Small heating and cooling furnace Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 3,                  !- Supply Side Inlet Node Name
    Node 6,                  !- Demand Side Outlet Node Name
    Small heating and cooling furnace Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Small heating and cooling furnace Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Small heating and cooling furnace Supply Outlet Nodes,  !- Name
    Furnace Outlet;          !- Node 1 Name

  NodeList,
    Small heating and cooling furnace Demand Inlet Nodes,  !- Name
    Node 5;                  !- Node 1 Name

  Sizing:System,
    Small heating and cooling furnace,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.00000000000006,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Small heating and cooling furnaceAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Small heating and cooling furnace Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Small heating and cooling furnace Availability Manager,  !- Name
    Always_On;      !- Schedule Name

  BranchList,
    Small heating and cooling furnace Supply Branches,  !- Name
    Small heating and cooling furnace Main Branch;  !- Branch 1 Name

  Branch,
    Small heating and cooling furnace Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 3,                  !- Component 1 Inlet Node Name
    Mixed Air,               !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    User defined fan 1,      !- Component 2 Name
    Mixed Air,               !- Component 2 Inlet Node Name
    Fan Outlet,              !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    OS:Coil:Heating:Gas 1,   !- Component 3 Name
    Fan Outlet,              !- Component 3 Inlet Node Name
    Htg Coil Outlet,         !- Component 3 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    Coil Cooling DX Single Speed 1 CoilSystem,  !- Component 4 Name
    Htg Coil Outlet,         !- Component 4 Inlet Node Name
    Furnace Outlet;          !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 21,                 !- Relief Air Outlet Node Name
    Node 3,                  !- Return Air Node Name
    Mixed Air,               !- Mixed Air Node Name
    Node 20,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always_On;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 20;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Mixed Air,               !- Mixed Air Node Name
    Node 20,                 !- Outdoor Air Stream Node Name
    Node 21,                 !- Relief Air Stream Node Name
    Node 3;                  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Mixed Air OS Default SPM,!- Name
    Temperature,             !- Control Variable
    Furnace Outlet,          !- Reference Setpoint Node Name
    Mixed Air,               !- Fan Inlet Node Name
    Fan Outlet,              !- Fan Outlet Node Name
    Mixed Air;               !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    User defined fan 1,      !- Name
    Always_On,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    311.3611375,             !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.857399978637695,       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Mixed Air,               !- Air Inlet Node Name
    Fan Outlet,              !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:SingleZone:Reheat,
    Fan Outlet OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.5555555555556,        !- Maximum Supply Air Temperature {C}
    Single_zone,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Diffuser Outlet,         !- Zone Inlet Node Name
    Fan Outlet;              !- Setpoint Node or NodeList Name

  Coil:Heating:Fuel,
    OS:Coil:Heating:Gas 1,   !- Name
    Always_On_1,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.95,                    !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Fan Outlet,              !- Air Inlet Node Name
    Htg Coil Outlet,         !- Air Outlet Node Name
    Htg Coil Outlet,         !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  SetpointManager:SingleZone:Reheat,
    Htg Coil Outlet OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.5555555555556,        !- Maximum Supply Air Temperature {C}
    Single_zone,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Diffuser Outlet,         !- Zone Inlet Node Name
    Htg Coil Outlet;         !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 CoilSystem,  !- Name
    Always_On,      !- Availability Schedule Name
    Htg Coil Outlet,         !- DX Cooling Coil System Inlet Node Name
    Furnace Outlet,          !- DX Cooling Coil System Outlet Node Name
    Furnace Outlet,          !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1;  !- Cooling Coil Name

  Curve:Biquadratic,
    ptac_coil_clg_dx_1spd_clg_curve_f_of_temp 1,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    ptac_coil_clg_dx_1spd_clg_curve_f_of_flow 1,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp 1,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow 1,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    ptac_coil_clg_dx_1spd_part_load_fraction 1,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:SingleZone:Reheat,
    OS:SetpointManager:SingleZone:Reheat 1,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.5555555555556,        !- Maximum Supply Air Temperature {C}
    Single_zone,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Diffuser Outlet,         !- Zone Inlet Node Name
    Furnace Outlet;          !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1,  !- Name
    Always_On,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.1,                     !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Htg Coil Outlet,         !- Air Inlet Node Name
    Furnace Outlet,          !- Air Outlet Node Name
    ptac_coil_clg_dx_1spd_clg_curve_f_of_temp 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    ptac_coil_clg_dx_1spd_clg_curve_f_of_flow 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp 1,  !- Energy Input Ratio Function of Temperature Curve Name
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ptac_coil_clg_dx_1spd_part_load_fraction 1,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    1,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    5.6843418860808e-014,    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  AirLoopHVAC:SupplyPath,
    Small heating and cooling furnace Node 5 Supply Path,  !- Name
    Node 5,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 5,                  !- Inlet Node Name
    OS:AirTerminal:SingleDuct:Uncontrolled 1 Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Small heating and cooling furnace Return Path,  !- Name
    Node 6,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 6,                  !- Outlet Node Name
    Node 10;                 !- Inlet 1 Node Name

  PlantLoop,
    Point-of-use Electricity Water Heater,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Point-of-use Electricity Water Heater Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 12,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 11,                 !- Plant Side Inlet Node Name
    Node 12,                 !- Plant Side Outlet Node Name
    Point-of-use Electricity Water Heater Supply Branches,  !- Plant Side Branch List Name
    Point-of-use Electricity Water Heater Supply Connector List,  !- Plant Side Connector List Name
    Node 14,                 !- Demand Side Inlet Node Name
    Node 15,                 !- Demand Side Outlet Node Name
    Point-of-use Electricity Water Heater Demand Branches,  !- Demand Side Branch List Name
    Point-of-use Electricity Water Heater Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Point-of-use Electricity Water Heater,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Point-of-use Electricity Water Heater Supply Branches,  !- Name
    Point-of-use Electricity Water Heater Supply Inlet Branch,  !- Branch 1 Name
    Point-of-use Electricity Water Heater Supply Branch 1,  !- Branch 2 Name
    Point-of-use Electricity Water Heater Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Point-of-use Electricity Water Heater Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Point-of-use Electricity Water Heater Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Point-of-use Electricity Water Heater Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Point-of-use Electricity Water Heater Supply Splitter,  !- Name
    Point-of-use Electricity Water Heater Supply Inlet Branch,  !- Inlet Branch Name
    Point-of-use Electricity Water Heater Supply Branch 1;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Point-of-use Electricity Water Heater Supply Mixer,  !- Name
    Point-of-use Electricity Water Heater Supply Outlet Branch,  !- Outlet Branch Name
    Point-of-use Electricity Water Heater Supply Branch 1;  !- Inlet Branch 1 Name

  Branch,
    Point-of-use Electricity Water Heater Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Pump Constant Speed 1,   !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Pump Constant Speed 1,   !- Name
    Node 11,                 !- Inlet Node Name
    Node 17,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    89672.0076,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    Point-of-use Electricity Water Heater Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater Mixed 1,    !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    Water Heater Mixed 1,    !- Name
    0.378500000000002,       !- Tank Volume {m3}
    Point-of-use Electricity Water Heater Water Temp - 120.0F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.22,                   !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 13,                 !- Use Side Inlet Node Name
    Node 18,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  Branch,
    Point-of-use Electricity Water Heater Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Point-of-use Electricity Water Heater Supply Outlet Pipe,  !- Component 1 Name
    Point-of-use Electricity Water Heater Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 12;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Point-of-use Electricity Water Heater Supply Outlet Pipe,  !- Name
    Point-of-use Electricity Water Heater Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 12;                 !- Outlet Node Name

  BranchList,
    Point-of-use Electricity Water Heater Demand Branches,  !- Name
    Point-of-use Electricity Water Heater Demand Inlet Branch,  !- Branch 1 Name
    Point-of-use Electricity Water Heater Demand Branch 1,  !- Branch 2 Name
    Point-of-use Electricity Water Heater Demand Bypass Branch,  !- Branch 3 Name
    Point-of-use Electricity Water Heater Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Point-of-use Electricity Water Heater Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Point-of-use Electricity Water Heater Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Point-of-use Electricity Water Heater Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Point-of-use Electricity Water Heater Demand Splitter,  !- Name
    Point-of-use Electricity Water Heater Demand Inlet Branch,  !- Inlet Branch Name
    Point-of-use Electricity Water Heater Demand Branch 1,  !- Outlet Branch 1 Name
    Point-of-use Electricity Water Heater Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Point-of-use Electricity Water Heater Demand Mixer,  !- Name
    Point-of-use Electricity Water Heater Demand Outlet Branch,  !- Outlet Branch Name
    Point-of-use Electricity Water Heater Demand Branch 1,  !- Inlet Branch 1 Name
    Point-of-use Electricity Water Heater Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Point-of-use Electricity Water Heater Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Point-of-use Electricity Water Heater Demand Inlet Pipe,  !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Point-of-use Electricity Water Heater Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Point-of-use Electricity Water Heater Demand Inlet Pipe,  !- Name
    Node 14,                 !- Inlet Node Name
    Point-of-use Electricity Water Heater Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Point-of-use Electricity Water Heater Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 19;                 !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 16,                 !- Inlet Node Name
    Node 19,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Utility 1 Water Fixture 1,  !- Water Use Equipment 1 Name
    Utility 1 Water Fixture 2;  !- Water Use Equipment 2 Name

  WaterUse:Equipment,
    Utility 1 Water Fixture 1,  !- Name
    General,                 !- End-Use Subcategory
    1.68222222222222e-005,   !- Peak Flow Rate {m3/s}
    Building Water Use,      !- Flow Rate Fraction Schedule Name
    6.056 L/s Toilet mixed temp 40.0F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Single_zone;             !- Zone Name

  WaterUse:Equipment,
    Utility 1 Water Fixture 2,  !- Name
    General,                 !- End-Use Subcategory
    1.7525e-005,             !- Peak Flow Rate {m3/s}
    Building Water Use,      !- Flow Rate Fraction Schedule Name
    0.06309 m^3/hr Faucet mixed temp 100.0F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Single_zone;             !- Zone Name

  Branch,
    Point-of-use Electricity Water Heater Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Point-of-use Electricity Water Heater Demand Bypass Pipe,  !- Component 1 Name
    Point-of-use Electricity Water Heater Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Point-of-use Electricity Water Heater Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Point-of-use Electricity Water Heater Demand Bypass Pipe,  !- Name
    Point-of-use Electricity Water Heater Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Point-of-use Electricity Water Heater Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Point-of-use Electricity Water Heater Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Point-of-use Electricity Water Heater Demand Outlet Pipe,  !- Component 1 Name
    Point-of-use Electricity Water Heater Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Point-of-use Electricity Water Heater Demand Outlet Pipe,  !- Name
    Point-of-use Electricity Water Heater Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 15;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Point-of-use Electricity Water Heater Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Point-of-use Electricity Water Heater Heating Operation Scheme,  !- Control Scheme 1 Name
    Always_On;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Point-of-use Electricity Water Heater Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Point-of-use Electricity Water Heater Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Point-of-use Electricity Water Heater Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater Mixed 1;    !- Equipment 1 Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Denver Centennial  Golden   Nr,  !- Name
    39.74,                   !- Latitude {deg}
    -105.18,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1829;                    !- Elevation {m}

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33,                      !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.025;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.2,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    16.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.025;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.3,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    59700,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.025;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.3,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.424,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.025;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -18.8,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.9,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    12.2,                    !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.9,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -21.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198,                   !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    Plenum,                  !- Name
    Level_0_Ceiling_Plenum_Zone;  !- Zone 1 Name

  ZoneInfiltration:DesignFlowRate,
    Space Type 1 Leaky Bldg Infiltration,  !- Name
    Plenum,                  !- Zone or ZoneList Name
    Infiltration Schedule 100% 24/7-365,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001524,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  Curve:Biquadratic,
    coil_clg_dx_2spd_clg_curve_f_of_temp,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    coil_clg_dx_2spd_clg_lowspd_curve_f_of_temp,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    coil_clg_dx_2spd_energy_input_ratio_f_of_temp,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    coil_clg_dx_2spd_energy_lowspd_input_ratio_f_of_flow,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    ptac_coil_clg_dx_1spd_clg_curve_f_of_temp,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Cubic,
    pthp_coil_htg_dx_1spd_energy_input_ratio_f_of_temp,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -2.3328e-005,            !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    pthp_coil_htg_dx_1spd_htg_curve_f_of_flow,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    pthp_coil_htg_dx_1spd_htg_curve_f_of_temp,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    3.4992e-006,             !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Quadratic,
    coil_clg_dx_2spd_clg_curve_f_of_flow,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    coil_clg_dx_2spd_energy_input_ratio_f_of_flow,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    coil_clg_dx_2spd_part_load_fraction,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    ptac_coil_clg_dx_1spd_clg_curve_f_of_flow,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    ptac_coil_clg_dx_1spd_part_load_fraction,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    pthp_coil_htg_dx_1spd_energy_input_ratio_f_of_flow,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    pthp_coil_htg_dx_1spd_part_load_fraction,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Point-of-use Electricity Water Heater Water Temp - 120.0F,  !- Schedule Name
    Node 12;                 !- Setpoint Node or NodeList Name

  Output:Variable,*,Zone Air Temperature,Hourly;

  Output:Variable,*,Zone Electric Equipment Electricity Rate,Hourly;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

  Output:Meter,Electricity:Facility,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

  Output:Meter,DistrictHeating:Facility,Timestep;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Timestep;

  Output:Variable,*,Zone Air Relative Humidity,Daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Monthly;
